// $Id: R3-12.47-1.glm 
// 12.47 kV feeder
//*********************************************
// validates voltages with FBS at selected load, node, meter, triplex_node, and
// triplex_meter objects

clock{
	timestamp '2000-01-01 0:00:00';
	stoptime '2000-01-01 1:00:00';
}

#set profiler=1
//*********************************************
// modules

module assert;
module tape;
module powerflow{
	solver_method FBS;
	default_maximum_voltage_error 1e-6;
	line_limits FALSE;
};
//*********************************************

object regulator:3653 {
	name R3-12-47-1_reg_1;
	from R3-12-47-1_node_634;
	to R3-12-47-1_meter_65;
	phases ABCN;
	configuration regulator_configuration:3654;
	// object recorder {
		 // property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
		 // limit 1440;
		 // interval 60;
		 // file "R3-12.27-1_reg_output.csv";
	// };
}


object regulator_configuration:3654 {
	name feeder_reg_cfg;
	Control OUTPUT_VOLTAGE;
	band_center 7200.0;
	band_width 120;
	connect_type WYE_WYE;
	time_delay 30;
	raise_taps 16;
	lower_taps 16;
	regulation 0.10;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}


object capacitor:3651 {
	name R3-12-47-1_cap_1;
	phases ABCN;
	pt_phase A;
	parent R3-12-47-1_node_238;
	phases_connected ABC;
	control VOLT;
	voltage_set_high 7300; 
	voltage_set_low 7100; 
	capacitor_A 0.4 MVAr;
	capacitor_B 0.4 MVAr;
	capacitor_C 0.4 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7200;
	nominal_voltage 7200;
	object recorder {
		property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag";
		file R3-12.47-1_capacitor1.csv;
		interval 60;
		limit 1440;
	};
}


object fuse:3559 {
	name R3-12-47-1_fuse_1;
	phases ABCN;
	from R3-12-47-1_node_6;
	to R3-12-47-1_node_14;
	current_limit 150;
	status CLOSED;
}

object fuse:3560 {
	name R3-12-47-1_fuse_2;
	phases ABCN;
	from R3-12-47-1_node_16;
	to R3-12-47-1_node_19;
	current_limit 80;
	status CLOSED;
}

object fuse:3561 {
	name R3-12-47-1_fuse_3;
	phases ABCN;
	from R3-12-47-1_node_25;
	to R3-12-47-1_node_26;
	current_limit 30;
	status CLOSED;
}

object fuse:3562 {
	name R3-12-47-1_fuse_4;
	phases ABCN;
	from R3-12-47-1_node_38;
	to R3-12-47-1_node_39;
	current_limit 80;
	status CLOSED;
}

object fuse:3563 {
	name R3-12-47-1_fuse_5;
	phases ABCN;
	from R3-12-47-1_node_53;
	to R3-12-47-1_node_54;
	current_limit 80;
	status CLOSED;
}

object fuse:3564 {
	name R3-12-47-1_fuse_6;
	phases ABCN;
	from R3-12-47-1_node_69;
	to R3-12-47-1_node_70;
	current_limit 150;
	status CLOSED;
}

object fuse:3565 {
	name R3-12-47-1_fuse_7;
	phases ABN;
	from R3-12-47-1_node_92;
	to R3-12-47-1_node_93;
	current_limit 30;
	status CLOSED;
}

object fuse:3566 {
	name R3-12-47-1_fuse_8;
	phases ABN;
	from R3-12-47-1_node_98;
	to R3-12-47-1_node_99;
	current_limit 30;
	status CLOSED;
}

object fuse:3567 {
	name R3-12-47-1_fuse_9;
	phases ABCN;
	from R3-12-47-1_node_103;
	to R3-12-47-1_node_104;
	current_limit 30;
	status CLOSED;
}

object fuse:3568 {
	name R3-12-47-1_fuse_10;
	phases ABCN;
	from R3-12-47-1_node_112;
	to R3-12-47-1_node_113;
	current_limit 100;
	status CLOSED;
}

object fuse:3569 {
	name R3-12-47-1_fuse_11;
	phases ABCN;
	from R3-12-47-1_node_122;
	to R3-12-47-1_node_123;
	current_limit 100;
	status CLOSED;
}

object fuse:3570 {
	name R3-12-47-1_fuse_12;
	phases ABCN;
	from R3-12-47-1_node_126;
	to R3-12-47-1_node_127;
	current_limit 75;
	status CLOSED;
}

object fuse:3571 {
	name R3-12-47-1_fuse_13;
	phases ABCN;
	from R3-12-47-1_node_129;
	to R3-12-47-1_node_130;
	current_limit 20;
	status CLOSED;
}

object fuse:3572 {
	name R3-12-47-1_fuse_14;
	phases ABCN;
	from R3-12-47-1_node_153;
	to R3-12-47-1_node_154;
	current_limit 50;
	status CLOSED;
}

object fuse:3573 {
	name R3-12-47-1_fuse_15;
	phases ABCN;
	from R3-12-47-1_node_155;
	to R3-12-47-1_node_156;
	current_limit 150;
	status CLOSED;
}

object fuse:3574 {
	name R3-12-47-1_fuse_16;
	phases ABCN;
	from R3-12-47-1_node_166;
	to R3-12-47-1_node_167;
	current_limit 150;
	status CLOSED;
}

object fuse:3575 {
	name R3-12-47-1_fuse_17;
	phases ABCN;
	from R3-12-47-1_node_198;
	to R3-12-47-1_node_199;
	current_limit 150;
	status CLOSED;
}

object fuse:3576 {
	name R3-12-47-1_fuse_18;
	phases ABCN;
	from R3-12-47-1_node_212;
	to R3-12-47-1_node_213;
	current_limit 30;
	status CLOSED;
}

object fuse:3577 {
	name R3-12-47-1_fuse_19;
	phases ABCN;
	from R3-12-47-1_node_235;
	to R3-12-47-1_node_237;
	current_limit 15;
	status CLOSED;
}

object fuse:3578 {
	name R3-12-47-1_fuse_20;
	phases ABCN;
	from R3-12-47-1_node_239;
	to R3-12-47-1_node_240;
	current_limit 30;
	status CLOSED;
}

object fuse:3579 {
	name R3-12-47-1_fuse_21;
	phases ABN;
	from R3-12-47-1_node_248;
	to R3-12-47-1_node_249;
	current_limit 80;
	status CLOSED;
}

object fuse:3580 {
	name R3-12-47-1_fuse_22;
	phases ABCN;
	from R3-12-47-1_node_257;
	to R3-12-47-1_node_258;
	current_limit 100;
	status CLOSED;
}

object fuse:3581 {
	name R3-12-47-1_fuse_23;
	phases ABCN;
	from R3-12-47-1_node_265;
	to R3-12-47-1_node_266;
	current_limit 50;
	status CLOSED;
}

object fuse:3582 {
	name R3-12-47-1_fuse_24;
	phases ACN;
	from R3-12-47-1_node_281;
	to R3-12-47-1_node_282;
	current_limit 10;
	status CLOSED;
}

object fuse:3583 {
	name R3-12-47-1_fuse_25;
	phases BCN;
	from R3-12-47-1_node_287;
	to R3-12-47-1_node_288;
	current_limit 10;
	status CLOSED;
}

object fuse:3584 {
	name R3-12-47-1_fuse_26;
	phases ABCN;
	from R3-12-47-1_node_295;
	to R3-12-47-1_node_296;
	current_limit 10;
	status CLOSED;
}

object fuse:3585 {
	name R3-12-47-1_fuse_27;
	phases ABCN;
	from R3-12-47-1_node_303;
	to R3-12-47-1_node_304;
	current_limit 300;
	status CLOSED;
}

object fuse:3586 {
	name R3-12-47-1_fuse_28;
	phases ABN;
	from R3-12-47-1_node_318;
	to R3-12-47-1_node_319;
	current_limit 15;
	status CLOSED;
}

object fuse:3587 {
	name R3-12-47-1_fuse_29;
	phases ABCN;
	from R3-12-47-1_node_340;
	to R3-12-47-1_node_341;
	current_limit 18;
	status CLOSED;
}

object fuse:3588 {
	name R3-12-47-1_fuse_30;
	phases ABCN;
	from R3-12-47-1_node_342;
	to R3-12-47-1_node_343;
	current_limit 18;
	status CLOSED;
}

object fuse:3589 {
	name R3-12-47-1_fuse_31;
	phases ABCN;
	from R3-12-47-1_node_342;
	to R3-12-47-1_node_344;
	current_limit 18;
	status CLOSED;
}

object fuse:3590 {
	name R3-12-47-1_fuse_32;
	phases ABCN;
	from R3-12-47-1_node_347;
	to R3-12-47-1_node_348;
	current_limit 18;
	status CLOSED;
}

object fuse:3591 {
	name R3-12-47-1_fuse_33;
	phases ABCN;
	from R3-12-47-1_node_347;
	to R3-12-47-1_node_349;
	current_limit 18;
	status CLOSED;
}

object fuse:3592 {
	name R3-12-47-1_fuse_34;
	phases ABCN;
	from R3-12-47-1_node_353;
	to R3-12-47-1_node_354;
	current_limit 300;
	status CLOSED;
}

object fuse:3593 {
	name R3-12-47-1_fuse_35;
	phases ABCN;
	from R3-12-47-1_node_356;
	to R3-12-47-1_node_357;
	current_limit 300;
	status CLOSED;
}

object fuse:3594 {
	name R3-12-47-1_fuse_36;
	phases ABCN;
	from R3-12-47-1_node_362;
	to R3-12-47-1_node_363;
	current_limit 30;
	status CLOSED;
}

object fuse:3595 {
	name R3-12-47-1_fuse_37;
	phases ABCN;
	from R3-12-47-1_node_409;
	to R3-12-47-1_node_410;
	current_limit 125;
	status CLOSED;
}

object fuse:3596 {
	name R3-12-47-1_fuse_38;
	phases ACN;
	from R3-12-47-1_node_428;
	to R3-12-47-1_node_429;
	current_limit 20;
	status CLOSED;
}

object fuse:3597 {
	name R3-12-47-1_fuse_39;
	phases ABCN;
	from R3-12-47-1_node_432;
	to R3-12-47-1_node_433;
	current_limit 30;
	status CLOSED;
}

object fuse:3598 {
	name R3-12-47-1_fuse_40;
	phases ABCN;
	from R3-12-47-1_node_439;
	to R3-12-47-1_node_440;
	current_limit 80;
	status CLOSED;
}

object fuse:3599 {
	name R3-12-47-1_fuse_41;
	phases ACN;
	from R3-12-47-1_node_447;
	to R3-12-47-1_node_448;
	current_limit 30;
	status CLOSED;
}

object fuse:3600 {
	name R3-12-47-1_fuse_42;
	phases ACN;
	from R3-12-47-1_node_459;
	to R3-12-47-1_node_460;
	current_limit 40;
	status CLOSED;
}

object fuse:3601 {
	name R3-12-47-1_fuse_43;
	phases ABCN;
	from R3-12-47-1_node_393;
	to R3-12-47-1_node_493;
	current_limit 140;
	status CLOSED;
}

object fuse:3602 {
	name R3-12-47-1_fuse_44;
	phases ABCN;
	from R3-12-47-1_node_499;
	to R3-12-47-1_node_500;
	current_limit 150;
	status CLOSED;
}

object fuse:3603 {
	name R3-12-47-1_fuse_45;
	phases ABCN;
	from R3-12-47-1_node_513;
	to R3-12-47-1_node_514;
	current_limit 150;
	status CLOSED;
}

object fuse:3604 {
	name R3-12-47-1_fuse_46;
	phases ABCN;
	from R3-12-47-1_node_523;
	to R3-12-47-1_node_525;
	current_limit 30;
	status CLOSED;
}

object fuse:3605 {
	name R3-12-47-1_fuse_47;
	phases ABN;
	from R3-12-47-1_node_527;
	to R3-12-47-1_node_528;
	current_limit 30;
	status CLOSED;
}

object fuse:3606 {
	name R3-12-47-1_fuse_48;
	phases ABCN;
	from R3-12-47-1_node_530;
	to R3-12-47-1_node_531;
	current_limit 100;
	status CLOSED;
}

object fuse:3607 {
	name R3-12-47-1_fuse_49;
	phases ABCN;
	from R3-12-47-1_node_534;
	to R3-12-47-1_node_535;
	current_limit 30;
	status CLOSED;
}

object fuse:3608 {
	name R3-12-47-1_fuse_50;
	phases ABCN;
	from R3-12-47-1_node_537;
	to R3-12-47-1_node_538;
	current_limit 10;
	status CLOSED;
}

object fuse:3609 {
	name R3-12-47-1_fuse_51;
	phases ABCN;
	from R3-12-47-1_node_387;
	to R3-12-47-1_node_542;
	current_limit 150;
	status CLOSED;
}

object fuse:3610 {
	name R3-12-47-1_fuse_52;
	phases ABCN;
	from R3-12-47-1_node_545;
	to R3-12-47-1_node_546;
	current_limit 100;
	status CLOSED;
}

object fuse:3611 {
	name R3-12-47-1_fuse_53;
	phases ABCN;
	from R3-12-47-1_node_566;
	to R3-12-47-1_node_569;
	current_limit 80;
	status CLOSED;
}

object fuse:3612 {
	name R3-12-47-1_fuse_54;
	phases ABCN;
	from R3-12-47-1_node_574;
	to R3-12-47-1_node_576;
	current_limit 15;
	status CLOSED;
}

object fuse:3613 {
	name R3-12-47-1_fuse_55;
	phases ABCN;
	from R3-12-47-1_node_580;
	to R3-12-47-1_node_581;
	current_limit 150;
	status CLOSED;
}

object fuse:3614 {
	name R3-12-47-1_fuse_56;
	phases ABCN;
	from R3-12-47-1_node_586;
	to R3-12-47-1_node_587;
	current_limit 80;
	status CLOSED;
}

object fuse:3615 {
	name R3-12-47-1_fuse_57;
	phases ABCN;
	from R3-12-47-1_node_589;
	to R3-12-47-1_node_590;
	current_limit 150;
	status CLOSED;
}

object fuse:3616 {
	name R3-12-47-1_fuse_58;
	phases ABCN;
	from R3-12-47-1_node_596;
	to R3-12-47-1_node_597;
	current_limit 150;
	status CLOSED;
}

object fuse:3617 {
	name R3-12-47-1_fuse_59;
	phases ABCN;
	from R3-12-47-1_node_543;
	to R3-12-47-1_node_611;
	current_limit 10;
	status CLOSED;
}

object fuse:3618 {
	name R3-12-47-1_fuse_60;
	phases ABCN;
	from R3-12-47-1_node_614;
	to R3-12-47-1_node_615;
	current_limit 80;
	status CLOSED;
}

object fuse:3619 {
	name R3-12-47-1_fuse_61;
	phases ABCN;
	from R3-12-47-1_node_623;
	to R3-12-47-1_node_632;
	current_limit 150;
	status CLOSED;
}


object line_configuration:24 {
	conductor_A overhead_line_conductor:2;
	conductor_B overhead_line_conductor:2;
	conductor_C overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:17;
}

object line_configuration:25 {
	conductor_A overhead_line_conductor:2;
	conductor_B overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:18;
}

object line_configuration:26 {
	conductor_B overhead_line_conductor:2;
	conductor_C overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:19;
}

object line_configuration:27 {
	conductor_A underground_line_conductor:3;
	conductor_B underground_line_conductor:3;
	conductor_C underground_line_conductor:3;
	conductor_N underground_line_conductor:3;
	spacing line_spacing:17;
}

object line_configuration:28 {
	conductor_A overhead_line_conductor:4;
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:20;
}

object line_configuration:29 {
	conductor_A underground_line_conductor:5;
	conductor_C underground_line_conductor:5;
	conductor_N underground_line_conductor:5;
	spacing line_spacing:20;
}

object line_configuration:30 {
	conductor_B underground_line_conductor:3;
	conductor_C underground_line_conductor:3;
	conductor_N underground_line_conductor:3;
	spacing line_spacing:19;
}

object line_configuration:31 {
	conductor_A underground_line_conductor:5;
	conductor_B underground_line_conductor:5;
	conductor_C underground_line_conductor:5;
	conductor_N underground_line_conductor:5;
	spacing line_spacing:17;
}

object line_configuration:32 {
	conductor_A underground_line_conductor:3;
	conductor_C underground_line_conductor:3;
	conductor_N underground_line_conductor:3;
	spacing line_spacing:20;
}

object line_configuration:33 {
	conductor_A overhead_line_conductor:6;
	conductor_C overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:20;
}

object line_configuration:34 {
	conductor_A overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:21;
}

object line_configuration:35 {
	conductor_A overhead_line_conductor:7;
	conductor_B overhead_line_conductor:7;
	conductor_C overhead_line_conductor:7;
	conductor_N overhead_line_conductor:7;
	spacing line_spacing:17;
}

object line_configuration:36 {
	conductor_A overhead_line_conductor:4;
	conductor_B overhead_line_conductor:4;
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:17;
}

object line_configuration:37 {
	conductor_A underground_line_conductor:8;
	conductor_B underground_line_conductor:8;
	conductor_C underground_line_conductor:8;
	conductor_N underground_line_conductor:8;
	spacing line_spacing:17;
}

object line_configuration:38 {
	conductor_B underground_line_conductor:3;
	conductor_N underground_line_conductor:3;
	spacing line_spacing:22;
}

object line_configuration:39 {
	conductor_A underground_line_conductor:3;
	conductor_N underground_line_conductor:3;
	spacing line_spacing:21;
}

object line_configuration:40 {
	conductor_A underground_line_conductor:3;
	conductor_B underground_line_conductor:3;
	conductor_N underground_line_conductor:3;
	spacing line_spacing:18;
}

object line_configuration:41 {
	conductor_C underground_line_conductor:3;
	conductor_N underground_line_conductor:3;
	spacing line_spacing:23;
}

object line_configuration:42 {
	conductor_A overhead_line_conductor:9;
	conductor_B overhead_line_conductor:9;
	conductor_C overhead_line_conductor:9;
	conductor_N overhead_line_conductor:9;
	spacing line_spacing:17;
}

object line_configuration:43 {
	conductor_B overhead_line_conductor:10;
	conductor_N overhead_line_conductor:10;
	spacing line_spacing:22;
}

object line_configuration:44 {
	conductor_A overhead_line_conductor:2;
	conductor_C overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:20;
}

object line_configuration:45 {
	conductor_A underground_line_conductor:5;
	conductor_B underground_line_conductor:5;
	conductor_N underground_line_conductor:5;
	spacing line_spacing:18;
}

object line_configuration:46 {
	conductor_B overhead_line_conductor:4;
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:19;
}

object line_configuration:47 {
	conductor_A underground_line_conductor:11;
	conductor_B underground_line_conductor:11;
	conductor_C underground_line_conductor:11;
	conductor_N underground_line_conductor:11;
	spacing line_spacing:17;
}

object line_configuration:48 {
	conductor_A underground_line_conductor:12;
	conductor_B underground_line_conductor:12;
	conductor_C underground_line_conductor:12;
	conductor_N underground_line_conductor:12;
	spacing line_spacing:17;
}

object line_configuration:49 {
	conductor_A underground_line_conductor:13;
	conductor_B underground_line_conductor:13;
	conductor_C underground_line_conductor:13;
	conductor_N underground_line_conductor:13;
	spacing line_spacing:17;
}

object line_configuration:50 {
	conductor_A underground_line_conductor:14;
	conductor_B underground_line_conductor:14;
	conductor_C underground_line_conductor:14;
	conductor_N underground_line_conductor:14;
	spacing line_spacing:17;
}

object line_configuration:51 {
	conductor_A underground_line_conductor:14;
	conductor_B underground_line_conductor:14;
	conductor_N underground_line_conductor:14;
	spacing line_spacing:18;
}

object line_configuration:52 {
	conductor_A overhead_line_conductor:4;
	conductor_B overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:18;
}

object line_configuration:53 {
	conductor_A overhead_line_conductor:10;
	conductor_B overhead_line_conductor:10;
	conductor_C overhead_line_conductor:10;
	conductor_N overhead_line_conductor:10;
	spacing line_spacing:17;
}

object line_configuration:54 {
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:23;
}

object line_configuration:55 {
	conductor_C overhead_line_conductor:10;
	conductor_N overhead_line_conductor:10;
	spacing line_spacing:23;
}

object line_configuration:56 {
	conductor_C overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:23;
}

object line_configuration:57 {
	conductor_A underground_line_conductor:14;
	conductor_C underground_line_conductor:14;
	conductor_N underground_line_conductor:14;
	spacing line_spacing:20;
}

object line_configuration:58 {
	conductor_A underground_line_conductor:5;
	conductor_N underground_line_conductor:5;
	spacing line_spacing:21;
}

object line_configuration:59 {
	conductor_A overhead_line_conductor:9;
	conductor_N overhead_line_conductor:9;
	spacing line_spacing:21;
}

object line_configuration:60 {
	conductor_A overhead_line_conductor:6;
	conductor_B overhead_line_conductor:6;
	conductor_C overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:17;
}

object line_configuration:61 {
	conductor_A overhead_line_conductor:15;
	conductor_B overhead_line_conductor:15;
	conductor_C overhead_line_conductor:15;
	conductor_N overhead_line_conductor:15;
	spacing line_spacing:17;
}

object line_configuration:62 {
	conductor_B underground_line_conductor:5;
	conductor_C underground_line_conductor:5;
	conductor_N underground_line_conductor:5;
	spacing line_spacing:19;
}

object line_configuration:63 {
	conductor_A underground_line_conductor:16;
	conductor_B underground_line_conductor:16;
	conductor_C underground_line_conductor:16;
	conductor_N underground_line_conductor:16;
	spacing line_spacing:17;
}


object line_spacing:17 {
	distance_AB 37.0 in;
	distance_BC 37.0 in;
	distance_AC 37.0 in;
	distance_AN 37.0 in;
	distance_BN 37.0 in;
	distance_CN 37.0 in;
}

object line_spacing:18 {
	distance_AB 37.0 in;
	distance_AN 37.0 in;
	distance_BN 37.0 in;
}

object line_spacing:19 {
	distance_BC 37.0 in;
	distance_BN 37.0 in;
	distance_CN 37.0 in;
}

object line_spacing:20 {
	distance_AC 37.0 in;
	distance_AN 37.0 in;
	distance_CN 37.0 in;
}

object line_spacing:21 {
	distance_AN 37.0 in;
}

object line_spacing:22 {
	distance_BN 37.0 in;
}

object line_spacing:23 {
	distance_CN 37.0 in;
}


object load:697 {
	name R3-12-47-1_load_1;
	parent R3-12-47-1_meter_1;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 170000+105300j;
	constant_power_B 170000+105300j;
	constant_power_C 170000+105300j;
	nominal_voltage 7200;
	load_class C;
}

object load:698 {
	name R3-12-47-1_load_2;
	parent R3-12-47-1_meter_2;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 35524.8816+21604.0747j;
	constant_power_B 35524.8816+21604.0747j;
	constant_power_C 35524.8816+21604.0747j;
	nominal_voltage 7200;
	load_class C;
}

object load:699 {
	name R3-12-47-1_load_3;
	parent R3-12-47-1_meter_3;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
}

object load:700 {
	name R3-12-47-1_load_4;
	parent R3-12-47-1_meter_4;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "700.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +268.161-6.17224j;
		within 2;
	};
	object complex_assert{
		target voltage_B;
		value -138.295-228.658j;
		within 2;
	};
	object complex_assert{
		target voltage_C;
		value -128.28+234.172j;
		within 2;
	};
}

object load:701 {
	name R3-12-47-1_load_5;
	parent R3-12-47-1_meter_5;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
}

object load:702 {
	name R3-12-47-1_load_6;
	parent R3-12-47-1_meter_6;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 41000+25400j;
	constant_power_B 41000+25400j;
	constant_power_C 41000+25400j;
	nominal_voltage 7200;
	load_class C;
}

object load:703 {
	name R3-12-47-1_load_7;
	parent R3-12-47-1_meter_7;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 201700+125000j;
	constant_power_B 201700+125000j;
	constant_power_C 201700+125000j;
	nominal_voltage 7200;
	load_class C;
}

object load:704 {
	name R3-12-47-1_load_8;
	parent R3-12-47-1_meter_8;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 35524.8816+21604.0747j;
	constant_power_B 35524.8816+21604.0747j;
	constant_power_C 35524.8816+21604.0747j;
	nominal_voltage 7200;
	load_class C;
}

object load:705 {
	name R3-12-47-1_load_9;
	parent R3-12-47-1_meter_9;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 17753.0883+10796.3498j;
	constant_power_B 17753.0883+10796.3498j;
	constant_power_C 17753.0883+10796.3498j;
	nominal_voltage 7200;
	load_class C;
}

object load:706 {
	name R3-12-47-1_load_10;
	parent R3-12-47-1_meter_10;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 26654.0815+16209.393j;
	constant_power_B 26654.0815+16209.393j;
	constant_power_C 26654.0815+16209.393j;
	nominal_voltage 7200;
	load_class C;
}

object load:707 {
	name R3-12-47-1_load_11;
	parent R3-12-47-1_meter_11;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_B 4435.4107+2697.3473j;
	constant_power_C 4435.4107+2697.3473j;
	nominal_voltage 7200;
	load_class C;
}

object load:708 {
	name R3-12-47-1_load_12;
	parent R3-12-47-1_meter_12;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	constant_power_A 4435.4107+2697.3473j;
	constant_power_C 4435.4107+2697.3473j;
	nominal_voltage 7200;
	load_class C;
}

object load:709 {
	name R3-12-47-1_load_13;
	parent R3-12-47-1_meter_13;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 35524.8816+21604.0747j;
	constant_power_B 35524.8816+21604.0747j;
	constant_power_C 35524.8816+21604.0747j;
	nominal_voltage 7200;
	load_class C;
}

object load:710 {
	name R3-12-47-1_load_14;
	parent R3-12-47-1_meter_14;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
}

object load:711 {
	name R3-12-47-1_load_15;
	parent R3-12-47-1_meter_15;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 26654.0815+16209.393j;
	constant_power_B 26654.0815+16209.393j;
	constant_power_C 26654.0815+16209.393j;
	nominal_voltage 7200;
	load_class C;
}

object load:712 {
	name R3-12-47-1_load_16;
	parent R3-12-47-1_meter_16;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 17753.0883+10796.3498j;
	constant_power_B 17753.0883+10796.3498j;
	constant_power_C 17753.0883+10796.3498j;
	nominal_voltage 7200;
	load_class C;
}

object load:713 {
	name R3-12-47-1_load_17;
	parent R3-12-47-1_meter_17;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 26654.0815+16209.393j;
	constant_power_B 26654.0815+16209.393j;
	constant_power_C 26654.0815+16209.393j;
	nominal_voltage 7200;
	load_class C;
}

object load:714 {
	name R3-12-47-1_load_18;
	parent R3-12-47-1_meter_18;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 17753.0883+10796.3498j;
	constant_power_B 17753.0883+10796.3498j;
	constant_power_C 17753.0883+10796.3498j;
	nominal_voltage 7200;
	load_class C;
}

object load:715 {
	name R3-12-47-1_load_19;
	parent R3-12-47-1_meter_19;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 35524.8816+21604.0747j;
	constant_power_B 35524.8816+21604.0747j;
	constant_power_C 35524.8816+21604.0747j;
	nominal_voltage 7200;
	load_class C;
}

object load:716 {
	name R3-12-47-1_load_20;
	parent R3-12-47-1_meter_20;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
}

object load:717 {
	name R3-12-47-1_load_21;
	parent R3-12-47-1_meter_21;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	constant_power_A 4435.4107+2697.3473j;
	constant_power_B 4435.4107+2697.3473j;
	nominal_voltage 7200;
	load_class C;
}

object load:718 {
	name R3-12-47-1_load_22;
	parent R3-12-47-1_meter_22;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 1754.5987+1067.0403j;
	constant_power_B 0+0j;
	constant_power_C 1754.5987+1067.0403j;
	nominal_voltage 7200;
	load_class C;
}

object load:719 {
	name R3-12-47-1_load_23;
	parent R3-12-47-1_meter_23;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
}

object load:720 {
	name R3-12-47-1_load_24;
	parent R3-12-47-1_meter_24;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 1754.5987+1067.0403j;
	constant_power_B 1754.5987+1067.0403j;
	constant_power_C 1754.5987+1067.0403j;
	nominal_voltage 7200;
	load_class C;
}

object load:721 {
	name R3-12-47-1_load_25;
	parent R3-12-47-1_meter_25;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 0+0j;
	constant_power_B 17753.0883+10796.3498j;
	constant_power_C 17753.0883+10796.3498j;
	nominal_voltage 7200;
	load_class C;
}

object load:722 {
	name R3-12-47-1_load_26;
	parent R3-12-47-1_meter_26;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 34000+21100j;
	constant_power_B 34000+21100j;
	constant_power_C 34000+21100j;
	nominal_voltage 7200;
	load_class C;
}

object load:723 {
	name R3-12-47-1_load_27;
	parent R3-12-47-1_meter_27;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	constant_power_A 4435.4107+2697.3473j;
	constant_power_C 4435.4107+2697.3473j;
	nominal_voltage 7200;
	load_class C;
}

object load:724 {
	name R3-12-47-1_load_28;
	parent R3-12-47-1_meter_28;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
}

object load:725 {
	name R3-12-47-1_load_29;
	parent R3-12-47-1_meter_29;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 26654.0815+16209.393j;
	constant_power_B 26654.0815+16209.393j;
	constant_power_C 26654.0815+16209.393j;
	nominal_voltage 7200;
	load_class C;
}

object load:726 {
	name R3-12-47-1_load_30;
	parent R3-12-47-1_meter_30;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 17753.0883+10796.3498j;
	constant_power_B 17753.0883+10796.3498j;
	constant_power_C 17753.0883+10796.3498j;
	nominal_voltage 7200;
	load_class C;
}

object load:727 {
	name R3-12-47-1_load_31;
	parent R3-12-47-1_meter_31;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
}

object load:728 {
	name R3-12-47-1_load_32;
	parent R3-12-47-1_meter_32;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 17753.0883+10796.3498j;
	constant_power_B 17753.0883+10796.3498j;
	constant_power_C 17753.0883+10796.3498j;
	nominal_voltage 7200;
	load_class C;
}

object load:729 {
	name R3-12-47-1_load_33;
	parent R3-12-47-1_meter_33;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	constant_power_A 4435.4107+2697.3473j;
	constant_power_B 4435.4107+2697.3473j;
	nominal_voltage 7200;
	load_class C;
}

object load:730 {
	name R3-12-47-1_load_34;
	parent R3-12-47-1_meter_34;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
}

object load:731 {
	name R3-12-47-1_load_35;
	parent R3-12-47-1_meter_35;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "731.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +263.053-8.61735j;
		within 2;
	};
	object complex_assert{
		target voltage_B;
		value -137.5-222.846j;
		within 2;
	};
	object complex_assert{
		target voltage_C;
		value -123.443+230.588j;
		within 2;
	};
}

object load:732 {
	name R3-12-47-1_load_36;
	parent R3-12-47-1_meter_36;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 7097.4996+4316.2681j;
	constant_power_B 7097.4996+4316.2681j;
	constant_power_C 7097.4996+4316.2681j;
	nominal_voltage 7200;
	load_class C;
}

object load:733 {
	name R3-12-47-1_load_37;
	parent R3-12-47-1_meter_37;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 17753.0883+10796.3498j;
	constant_power_B 17753.0883+10796.3498j;
	constant_power_C 17753.0883+10796.3498j;
	nominal_voltage 7200;
	load_class C;
}

object load:734 {
	name R3-12-47-1_load_38;
	parent R3-12-47-1_meter_38;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 4435.4107+2697.3473j;
	constant_power_B 4435.4107+2697.3473j;
	constant_power_C 0+0j;
	nominal_voltage 7200;
	load_class C;
}

object load:735 {
	name R3-12-47-1_load_39;
	parent R3-12-47-1_meter_39;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 5342.9021+3249.2285j;
	constant_power_B 5342.9021+3249.2285j;
	constant_power_C 5342.9021+3249.2285j;
	nominal_voltage 7200;
	load_class C;
}

object load:736 {
	name R3-12-47-1_load_40;
	parent R3-12-47-1_meter_40;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 10000+6200j;
	constant_power_B 10000+6200j;
	constant_power_C 10000+6200j;
	nominal_voltage 7200;
	load_class C;
}

object load:737 {
	name R3-12-47-1_load_41;
	parent R3-12-47-1_meter_41;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 0+0j;
	constant_power_B 6653.1157+4046.0208j;
	constant_power_C 6653.1157+4046.0208j;
	nominal_voltage 7200;
	load_class C;
}

object load:738 {
	name R3-12-47-1_load_42;
	parent R3-12-47-1_meter_42;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 2680.8216+1630.3128j;
	constant_power_B 0+0j;
	constant_power_C 2680.8216+1630.3128j;
	nominal_voltage 7200;
	load_class C;
}

object load:739 {
	name R3-12-47-1_load_43;
	parent R3-12-47-1_meter_43;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 35524.8816+21604.0747j;
	constant_power_B 35524.8816+21604.0747j;
	constant_power_C 35524.8816+21604.0747j;
	nominal_voltage 7200;
	load_class C;
}

object load:740 {
	name R3-12-47-1_load_44;
	parent R3-12-47-1_meter_44;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 35524.8816+21604.0747j;
	constant_power_B 35524.8816+21604.0747j;
	constant_power_C 35524.8816+21604.0747j;
	nominal_voltage 7200;
	load_class C;
}

object load:741 {
	name R3-12-47-1_load_45;
	parent R3-12-47-1_meter_45;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 17700+10900j;
	constant_power_B 17700+10900j;
	constant_power_C 17700+10900j;
	nominal_voltage 7200;
	load_class C;
}

object load:742 {
	name R3-12-47-1_load_46;
	parent R3-12-47-1_meter_46;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 1754.5987+1067.0403j;
	constant_power_B 0+0j;
	constant_power_C 1754.5987+1067.0403j;
	nominal_voltage 7200;
	load_class C;
}

object load:743 {
	name R3-12-47-1_load_47;
	parent R3-12-47-1_meter_47;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 26654.0815+16209.393j;
	constant_power_B 26654.0815+16209.393j;
	constant_power_C 26654.0815+16209.393j;
	nominal_voltage 7200;
	load_class C;
}

object load:744 {
	name R3-12-47-1_load_48;
	parent R3-12-47-1_meter_48;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 17753.0883+10796.3498j;
	constant_power_B 17753.0883+10796.3498j;
	constant_power_C 17753.0883+10796.3498j;
	nominal_voltage 7200;
	load_class C;
}

object load:745 {
	name R3-12-47-1_load_49;
	parent R3-12-47-1_meter_49;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 35524.8816+21604.0747j;
	constant_power_B 35524.8816+21604.0747j;
	constant_power_C 35524.8816+21604.0747j;
	nominal_voltage 7200;
	load_class C;
}

object load:746 {
	name R3-12-47-1_load_50;
	parent R3-12-47-1_meter_50;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 17753.0883+10796.3498j;
	constant_power_B 17753.0883+10796.3498j;
	constant_power_C 17753.0883+10796.3498j;
	nominal_voltage 7200;
	load_class C;
}

object load:747 {
	name R3-12-47-1_load_51;
	parent R3-12-47-1_meter_51;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 17753.0883+10796.3498j;
	constant_power_B 17753.0883+10796.3498j;
	constant_power_C 17753.0883+10796.3498j;
	nominal_voltage 7200;
	load_class C;
}

object load:748 {
	name R3-12-47-1_load_52;
	parent R3-12-47-1_meter_52;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
}

object load:749 {
	name R3-12-47-1_load_53;
	parent R3-12-47-1_meter_53;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 97300+60300j;
	constant_power_B 97300+60300j;
	constant_power_C 97300+60300j;
	nominal_voltage 7200;
	load_class C;
}

object load:750 {
	name R3-12-47-1_load_54;
	parent R3-12-47-1_meter_54;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 7688.5948+4675.7362j;
	constant_power_B 7688.5948+4675.7362j;
	constant_power_C 7688.5948+4675.7362j;
	nominal_voltage 7200;
	load_class C;
}

object load:751 {
	name R3-12-47-1_load_55;
	parent R3-12-47-1_meter_55;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
}

object load:752 {
	name R3-12-47-1_load_56;
	parent R3-12-47-1_meter_56;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 26654.0815+16209.393j;
	constant_power_B 26654.0815+16209.393j;
	constant_power_C 26654.0815+16209.393j;
	nominal_voltage 7200;
	load_class C;
}

object load:753 {
	name R3-12-47-1_load_57;
	parent R3-12-47-1_meter_57;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8870.8214+5394.6946j;
	constant_power_B 8870.8214+5394.6946j;
	constant_power_C 8870.8214+5394.6946j;
	nominal_voltage 7200;
	load_class C;
}

object load:754 {
	name R3-12-47-1_load_58;
	parent R3-12-47-1_meter_58;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 116700+72300j;
	constant_power_B 116700+72300j;
	constant_power_C 116700+72300j;
	nominal_voltage 7200;
	load_class C;
}

object load:755 {
	name R3-12-47-1_load_59;
	parent R3-12-47-1_meter_59;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 92300+57200j;
	constant_power_B 92300+57200j;
	constant_power_C 92300+57200j;
	nominal_voltage 7200;
	load_class R;
}

object load:756 {
	name R3-12-47-1_load_60;
	parent R3-12-47-1_meter_60;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 21800+13500j;
	constant_power_B 21800+13500j;
	constant_power_C 21800+13500j;
	nominal_voltage 7200;
	load_class R;
}

object load:757 {
	name R3-12-47-1_load_61;
	parent R3-12-47-1_meter_61;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 412000+255400j;
	constant_power_B 412000+255400j;
	constant_power_C 412000+255400j;
	nominal_voltage 7200;
	load_class R;
}

object load:758 {
	name R3-12-47-1_load_62;
	parent R3-12-47-1_meter_62;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 1266700+785300j;
	constant_power_B 1266700+785300j;
	constant_power_C 1266700+785300j;
	nominal_voltage 7200;
	load_class R;
}

object load:759 {
	name R3-12-47-1_load_63;
	parent R3-12-47-1_meter_63;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 50000+31000j;
	constant_power_B 50000+31000j;
	constant_power_C 50000+31000j;
	nominal_voltage 7200;
	load_class R;
}

object load:760 {
	name R3-12-47-1_load_64;
	parent R3-12-47-1_meter_64;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 122700+76000j;
	constant_power_B 122700+76000j;
	constant_power_C 122700+76000j;
	nominal_voltage 7200;
	load_class C;
}


object meter:1985 {
	name R3-12-47-1_meter_1;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1986 {
	name R3-12-47-1_meter_2;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1987 {
	name R3-12-47-1_meter_3;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1988 {
	name R3-12-47-1_meter_4;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1989 {
	name R3-12-47-1_meter_5;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1990 {
	name R3-12-47-1_meter_6;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1991 {
	name R3-12-47-1_meter_7;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1992 {
	name R3-12-47-1_meter_8;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1993 {
	name R3-12-47-1_meter_9;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1994 {
	name R3-12-47-1_meter_10;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1995 {
	name R3-12-47-1_meter_11;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1996 {
	name R3-12-47-1_meter_12;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1997 {
	name R3-12-47-1_meter_13;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1998 {
	name R3-12-47-1_meter_14;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:1999 {
	name R3-12-47-1_meter_15;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2000 {
	name R3-12-47-1_meter_16;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2001 {
	name R3-12-47-1_meter_17;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2002 {
	name R3-12-47-1_meter_18;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2003 {
	name R3-12-47-1_meter_19;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2004 {
	name R3-12-47-1_meter_20;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2005 {
	name R3-12-47-1_meter_21;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "2005.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +262.523-2.13887d;
		within 2;
	};
	object complex_assert{
		target voltage_B;
		value -138.174-221.634j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		value +0+0j;
		within 1;
	};
}

object meter:2006 {
	name R3-12-47-1_meter_22;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2007 {
	name R3-12-47-1_meter_23;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2008 {
	name R3-12-47-1_meter_24;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2009 {
	name R3-12-47-1_meter_25;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2010 {
	name R3-12-47-1_meter_26;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2011 {
	name R3-12-47-1_meter_27;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2012 {
	name R3-12-47-1_meter_28;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2013 {
	name R3-12-47-1_meter_29;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2014 {
	name R3-12-47-1_meter_30;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2015 {
	name R3-12-47-1_meter_31;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2016 {
	name R3-12-47-1_meter_32;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2017 {
	name R3-12-47-1_meter_33;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object meter:2018 {
	name R3-12-47-1_meter_34;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2019 {
	name R3-12-47-1_meter_35;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2020 {
	name R3-12-47-1_meter_36;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2021 {
	name R3-12-47-1_meter_37;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2022 {
	name R3-12-47-1_meter_38;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2023 {
	name R3-12-47-1_meter_39;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2024 {
	name R3-12-47-1_meter_40;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2025 {
	name R3-12-47-1_meter_41;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2026 {
	name R3-12-47-1_meter_42;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2027 {
	name R3-12-47-1_meter_43;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2028 {
	name R3-12-47-1_meter_44;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2029 {
	name R3-12-47-1_meter_45;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2030 {
	name R3-12-47-1_meter_46;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2031 {
	name R3-12-47-1_meter_47;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2032 {
	name R3-12-47-1_meter_48;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2033 {
	name R3-12-47-1_meter_49;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2034 {
	name R3-12-47-1_meter_50;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2035 {
	name R3-12-47-1_meter_51;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2036 {
	name R3-12-47-1_meter_52;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2037 {
	name R3-12-47-1_meter_53;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2038 {
	name R3-12-47-1_meter_54;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2039 {
	name R3-12-47-1_meter_55;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2040 {
	name R3-12-47-1_meter_56;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2041 {
	name R3-12-47-1_meter_57;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "2041.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +269.766-5.22982j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		value -138.481-230.604j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		value -129.979+235.291j;
		within 1;
	};
}

object meter:2042 {
	name R3-12-47-1_meter_58;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2043 {
	name R3-12-47-1_meter_59;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2044 {
	name R3-12-47-1_meter_60;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2045 {
	name R3-12-47-1_meter_61;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2046 {
	name R3-12-47-1_meter_62;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2047 {
	name R3-12-47-1_meter_63;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:2048 {
	name R3-12-47-1_meter_64;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

// Meter at feeder
object meter:3652 {
	name R3-12-47-1_meter_65;
	phases ABCN;
	nominal_voltage 7200; 
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
}


object node:64 {
	name R3-12-47-1_node_1;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:65 {
	name R3-12-47-1_node_2;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:66 {
	name R3-12-47-1_node_3;
	parent R3-12-47-1_meter_65;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:67 {
	name R3-12-47-1_node_4;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:68 {
	name R3-12-47-1_node_5;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:69 {
	name R3-12-47-1_node_6;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:70 {
	name R3-12-47-1_node_7;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:71 {
	name R3-12-47-1_node_8;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:72 {
	name R3-12-47-1_node_9;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:73 {
	name R3-12-47-1_node_10;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:74 {
	name R3-12-47-1_node_11;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:75 {
	name R3-12-47-1_node_12;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:76 {
	name R3-12-47-1_node_13;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:77 {
	name R3-12-47-1_node_14;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:78 {
	name R3-12-47-1_node_15;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:79 {
	name R3-12-47-1_node_16;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:80 {
	name R3-12-47-1_node_17;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:81 {
	name R3-12-47-1_node_18;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:82 {
	name R3-12-47-1_node_19;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:83 {
	name R3-12-47-1_node_20;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:84 {
	name R3-12-47-1_node_21;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:85 {
	name R3-12-47-1_node_22;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:86 {
	name R3-12-47-1_node_23;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:87 {
	name R3-12-47-1_node_24;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:88 {
	name R3-12-47-1_node_25;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:89 {
	name R3-12-47-1_node_26;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:90 {
	name R3-12-47-1_node_27;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:91 {
	name R3-12-47-1_node_28;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:92 {
	name R3-12-47-1_node_29;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:93 {
	name R3-12-47-1_node_30;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:94 {
	name R3-12-47-1_node_31;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:95 {
	name R3-12-47-1_node_32;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:96 {
	name R3-12-47-1_node_33;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:97 {
	name R3-12-47-1_node_34;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:98 {
	name R3-12-47-1_node_35;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:99 {
	name R3-12-47-1_node_36;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:100 {
	name R3-12-47-1_node_37;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:101 {
	name R3-12-47-1_node_38;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:102 {
	name R3-12-47-1_node_39;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:103 {
	name R3-12-47-1_node_40;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:104 {
	name R3-12-47-1_node_41;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:105 {
	name R3-12-47-1_node_42;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:106 {
	name R3-12-47-1_node_43;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:107 {
	name R3-12-47-1_node_44;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:108 {
	name R3-12-47-1_node_45;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:109 {
	name R3-12-47-1_node_46;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:110 {
	name R3-12-47-1_node_47;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:111 {
	name R3-12-47-1_node_48;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:112 {
	name R3-12-47-1_node_49;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:113 {
	name R3-12-47-1_node_50;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:114 {
	name R3-12-47-1_node_51;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:115 {
	name R3-12-47-1_node_52;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:116 {
	name R3-12-47-1_node_53;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:117 {
	name R3-12-47-1_node_54;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:118 {
	name R3-12-47-1_node_55;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:119 {
	name R3-12-47-1_node_56;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:120 {
	name R3-12-47-1_node_57;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:121 {
	name R3-12-47-1_node_58;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:122 {
	name R3-12-47-1_node_59;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:123 {
	name R3-12-47-1_node_60;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:124 {
	name R3-12-47-1_node_61;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:125 {
	name R3-12-47-1_node_62;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:126 {
	name R3-12-47-1_node_63;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:127 {
	name R3-12-47-1_node_64;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:128 {
	name R3-12-47-1_node_65;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:129 {
	name R3-12-47-1_node_66;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:130 {
	name R3-12-47-1_node_67;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:131 {
	name R3-12-47-1_node_68;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:132 {
	name R3-12-47-1_node_69;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:133 {
	name R3-12-47-1_node_70;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:134 {
	name R3-12-47-1_node_71;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:135 {
	name R3-12-47-1_node_72;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:136 {
	name R3-12-47-1_node_73;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:137 {
	name R3-12-47-1_node_74;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:138 {
	name R3-12-47-1_node_75;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:139 {
	name R3-12-47-1_node_76;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:140 {
	name R3-12-47-1_node_77;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:141 {
	name R3-12-47-1_node_78;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:142 {
	name R3-12-47-1_node_79;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:143 {
	name R3-12-47-1_node_80;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:144 {
	name R3-12-47-1_node_81;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:145 {
	name R3-12-47-1_node_82;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:146 {
	name R3-12-47-1_node_83;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:147 {
	name R3-12-47-1_node_84;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:148 {
	name R3-12-47-1_node_85;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:149 {
	name R3-12-47-1_node_86;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:150 {
	name R3-12-47-1_node_87;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:151 {
	name R3-12-47-1_node_88;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:152 {
	name R3-12-47-1_node_89;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:153 {
	name R3-12-47-1_node_90;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:154 {
	name R3-12-47-1_node_91;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:155 {
	name R3-12-47-1_node_92;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:156 {
	name R3-12-47-1_node_93;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:157 {
	name R3-12-47-1_node_94;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:158 {
	name R3-12-47-1_node_95;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:159 {
	name R3-12-47-1_node_96;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:160 {
	name R3-12-47-1_node_97;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:161 {
	name R3-12-47-1_node_98;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:162 {
	name R3-12-47-1_node_99;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:163 {
	name R3-12-47-1_node_100;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:164 {
	name R3-12-47-1_node_101;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:165 {
	name R3-12-47-1_node_102;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:166 {
	name R3-12-47-1_node_103;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:167 {
	name R3-12-47-1_node_104;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:168 {
	name R3-12-47-1_node_105;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:169 {
	name R3-12-47-1_node_106;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:170 {
	name R3-12-47-1_node_107;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:171 {
	name R3-12-47-1_node_108;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:172 {
	name R3-12-47-1_node_109;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:173 {
	name R3-12-47-1_node_110;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:174 {
	name R3-12-47-1_node_111;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:175 {
	name R3-12-47-1_node_112;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:176 {
	name R3-12-47-1_node_113;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:177 {
	name R3-12-47-1_node_114;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:178 {
	name R3-12-47-1_node_115;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:179 {
	name R3-12-47-1_node_116;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:180 {
	name R3-12-47-1_node_117;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:181 {
	name R3-12-47-1_node_118;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:182 {
	name R3-12-47-1_node_119;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:183 {
	name R3-12-47-1_node_120;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:184 {
	name R3-12-47-1_node_121;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:185 {
	name R3-12-47-1_node_122;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:186 {
	name R3-12-47-1_node_123;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:187 {
	name R3-12-47-1_node_124;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:188 {
	name R3-12-47-1_node_125;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:189 {
	name R3-12-47-1_node_126;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:190 {
	name R3-12-47-1_node_127;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:191 {
	name R3-12-47-1_node_128;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:192 {
	name R3-12-47-1_node_129;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:193 {
	name R3-12-47-1_node_130;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:194 {
	name R3-12-47-1_node_131;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:195 {
	name R3-12-47-1_node_132;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:196 {
	name R3-12-47-1_node_133;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:197 {
	name R3-12-47-1_node_134;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:198 {
	name R3-12-47-1_node_135;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:199 {
	name R3-12-47-1_node_136;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:200 {
	name R3-12-47-1_node_137;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:201 {
	name R3-12-47-1_node_138;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:202 {
	name R3-12-47-1_node_139;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:203 {
	name R3-12-47-1_node_140;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:204 {
	name R3-12-47-1_node_141;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:205 {
	name R3-12-47-1_node_142;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:206 {
	name R3-12-47-1_node_143;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:207 {
	name R3-12-47-1_node_144;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:208 {
	name R3-12-47-1_node_145;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:209 {
	name R3-12-47-1_node_146;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:210 {
	name R3-12-47-1_node_147;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:211 {
	name R3-12-47-1_node_148;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:212 {
	name R3-12-47-1_node_149;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:213 {
	name R3-12-47-1_node_150;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:214 {
	name R3-12-47-1_node_151;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:215 {
	name R3-12-47-1_node_152;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:216 {
	name R3-12-47-1_node_153;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:217 {
	name R3-12-47-1_node_154;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:218 {
	name R3-12-47-1_node_155;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:219 {
	name R3-12-47-1_node_156;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:220 {
	name R3-12-47-1_node_157;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:221 {
	name R3-12-47-1_node_158;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:222 {
	name R3-12-47-1_node_159;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:223 {
	name R3-12-47-1_node_160;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:224 {
	name R3-12-47-1_node_161;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:225 {
	name R3-12-47-1_node_162;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:226 {
	name R3-12-47-1_node_163;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:227 {
	name R3-12-47-1_node_164;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:228 {
	name R3-12-47-1_node_165;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:229 {
	name R3-12-47-1_node_166;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:230 {
	name R3-12-47-1_node_167;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:231 {
	name R3-12-47-1_node_168;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:232 {
	name R3-12-47-1_node_169;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:233 {
	name R3-12-47-1_node_170;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:234 {
	name R3-12-47-1_node_171;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:235 {
	name R3-12-47-1_node_172;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:236 {
	name R3-12-47-1_node_173;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:237 {
	name R3-12-47-1_node_174;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:238 {
	name R3-12-47-1_node_175;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:239 {
	name R3-12-47-1_node_176;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:240 {
	name R3-12-47-1_node_177;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:241 {
	name R3-12-47-1_node_178;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:242 {
	name R3-12-47-1_node_179;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:243 {
	name R3-12-47-1_node_180;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:244 {
	name R3-12-47-1_node_181;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:245 {
	name R3-12-47-1_node_182;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:246 {
	name R3-12-47-1_node_183;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:247 {
	name R3-12-47-1_node_184;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:248 {
	name R3-12-47-1_node_185;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:249 {
	name R3-12-47-1_node_186;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:250 {
	name R3-12-47-1_node_187;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:251 {
	name R3-12-47-1_node_188;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:252 {
	name R3-12-47-1_node_189;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:253 {
	name R3-12-47-1_node_190;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:254 {
	name R3-12-47-1_node_191;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:255 {
	name R3-12-47-1_node_192;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:256 {
	name R3-12-47-1_node_193;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:257 {
	name R3-12-47-1_node_194;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:258 {
	name R3-12-47-1_node_195;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:259 {
	name R3-12-47-1_node_196;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:260 {
	name R3-12-47-1_node_197;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:261 {
	name R3-12-47-1_node_198;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:262 {
	name R3-12-47-1_node_199;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:263 {
	name R3-12-47-1_node_200;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:264 {
	name R3-12-47-1_node_201;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:265 {
	name R3-12-47-1_node_202;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:266 {
	name R3-12-47-1_node_203;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:267 {
	name R3-12-47-1_node_204;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:268 {
	name R3-12-47-1_node_205;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:269 {
	name R3-12-47-1_node_206;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:270 {
	name R3-12-47-1_node_207;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:271 {
	name R3-12-47-1_node_208;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:272 {
	name R3-12-47-1_node_209;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:273 {
	name R3-12-47-1_node_210;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:274 {
	name R3-12-47-1_node_211;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:275 {
	name R3-12-47-1_node_212;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:276 {
	name R3-12-47-1_node_213;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:277 {
	name R3-12-47-1_node_214;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:278 {
	name R3-12-47-1_node_215;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:279 {
	name R3-12-47-1_node_216;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:280 {
	name R3-12-47-1_node_217;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:281 {
	name R3-12-47-1_node_218;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:282 {
	name R3-12-47-1_node_219;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:283 {
	name R3-12-47-1_node_220;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:284 {
	name R3-12-47-1_node_221;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:285 {
	name R3-12-47-1_node_222;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:286 {
	name R3-12-47-1_node_223;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:287 {
	name R3-12-47-1_node_224;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:288 {
	name R3-12-47-1_node_225;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:289 {
	name R3-12-47-1_node_226;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:290 {
	name R3-12-47-1_node_227;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:291 {
	name R3-12-47-1_node_228;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:292 {
	name R3-12-47-1_node_229;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:293 {
	name R3-12-47-1_node_230;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:294 {
	name R3-12-47-1_node_231;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:295 {
	name R3-12-47-1_node_232;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:296 {
	name R3-12-47-1_node_233;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:297 {
	name R3-12-47-1_node_234;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:298 {
	name R3-12-47-1_node_235;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:299 {
	name R3-12-47-1_node_236;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:300 {
	name R3-12-47-1_node_237;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:301 {
	name R3-12-47-1_node_238;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:302 {
	name R3-12-47-1_node_239;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:303 {
	name R3-12-47-1_node_240;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:304 {
	name R3-12-47-1_node_241;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:305 {
	name R3-12-47-1_node_242;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:306 {
	name R3-12-47-1_node_243;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:307 {
	name R3-12-47-1_node_244;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:308 {
	name R3-12-47-1_node_245;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:309 {
	name R3-12-47-1_node_246;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:310 {
	name R3-12-47-1_node_247;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:311 {
	name R3-12-47-1_node_248;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:312 {
	name R3-12-47-1_node_249;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:313 {
	name R3-12-47-1_node_250;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:314 {
	name R3-12-47-1_node_251;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:315 {
	name R3-12-47-1_node_252;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:316 {
	name R3-12-47-1_node_253;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:317 {
	name R3-12-47-1_node_254;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:318 {
	name R3-12-47-1_node_255;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:319 {
	name R3-12-47-1_node_256;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:320 {
	name R3-12-47-1_node_257;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:321 {
	name R3-12-47-1_node_258;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:322 {
	name R3-12-47-1_node_259;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:323 {
	name R3-12-47-1_node_260;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:324 {
	name R3-12-47-1_node_261;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:325 {
	name R3-12-47-1_node_262;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:326 {
	name R3-12-47-1_node_263;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:327 {
	name R3-12-47-1_node_264;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:328 {
	name R3-12-47-1_node_265;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:329 {
	name R3-12-47-1_node_266;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:330 {
	name R3-12-47-1_node_267;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:331 {
	name R3-12-47-1_node_268;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:332 {
	name R3-12-47-1_node_269;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:333 {
	name R3-12-47-1_node_270;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:334 {
	name R3-12-47-1_node_271;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:335 {
	name R3-12-47-1_node_272;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:336 {
	name R3-12-47-1_node_273;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:337 {
	name R3-12-47-1_node_274;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:338 {
	name R3-12-47-1_node_275;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:339 {
	name R3-12-47-1_node_276;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:340 {
	name R3-12-47-1_node_277;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:341 {
	name R3-12-47-1_node_278;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:342 {
	name R3-12-47-1_node_279;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:343 {
	name R3-12-47-1_node_280;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:344 {
	name R3-12-47-1_node_281;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:345 {
	name R3-12-47-1_node_282;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:346 {
	name R3-12-47-1_node_283;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:347 {
	name R3-12-47-1_node_284;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:348 {
	name R3-12-47-1_node_285;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:349 {
	name R3-12-47-1_node_286;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:350 {
	name R3-12-47-1_node_287;
	phases BCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:351 {
	name R3-12-47-1_node_288;
	phases BCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:352 {
	name R3-12-47-1_node_289;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:353 {
	name R3-12-47-1_node_290;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:354 {
	name R3-12-47-1_node_291;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:355 {
	name R3-12-47-1_node_292;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:356 {
	name R3-12-47-1_node_293;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:357 {
	name R3-12-47-1_node_294;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:358 {
	name R3-12-47-1_node_295;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:359 {
	name R3-12-47-1_node_296;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "359.csv";
	// };
	object complex_assert{
		target voltage_A;
		once ONCE_TRUE;
		in '2000-01-01 00:03:00';
		value +6864.91-230.567j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		once ONCE_TRUE;
		in '2000-01-01 00:03:00';
		value -3585.78-5809.89j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		once ONCE_TRUE;
		in '2000-01-01 00:03:00';
		value -3214.69+6013.87j;
		within 1;
	};
}

object node:360 {
	name R3-12-47-1_node_297;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:361 {
	name R3-12-47-1_node_298;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:362 {
	name R3-12-47-1_node_299;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:363 {
	name R3-12-47-1_node_300;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:364 {
	name R3-12-47-1_node_301;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:365 {
	name R3-12-47-1_node_302;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:366 {
	name R3-12-47-1_node_303;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:367 {
	name R3-12-47-1_node_304;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:368 {
	name R3-12-47-1_node_305;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:369 {
	name R3-12-47-1_node_306;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:370 {
	name R3-12-47-1_node_307;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:371 {
	name R3-12-47-1_node_308;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:372 {
	name R3-12-47-1_node_309;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:373 {
	name R3-12-47-1_node_310;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:374 {
	name R3-12-47-1_node_311;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:375 {
	name R3-12-47-1_node_312;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:376 {
	name R3-12-47-1_node_313;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:377 {
	name R3-12-47-1_node_314;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:378 {
	name R3-12-47-1_node_315;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:379 {
	name R3-12-47-1_node_316;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:380 {
	name R3-12-47-1_node_317;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:381 {
	name R3-12-47-1_node_318;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:382 {
	name R3-12-47-1_node_319;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:383 {
	name R3-12-47-1_node_320;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:384 {
	name R3-12-47-1_node_321;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:385 {
	name R3-12-47-1_node_322;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:386 {
	name R3-12-47-1_node_323;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:387 {
	name R3-12-47-1_node_324;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:388 {
	name R3-12-47-1_node_325;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:389 {
	name R3-12-47-1_node_326;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:390 {
	name R3-12-47-1_node_327;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:391 {
	name R3-12-47-1_node_328;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:392 {
	name R3-12-47-1_node_329;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:393 {
	name R3-12-47-1_node_330;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:394 {
	name R3-12-47-1_node_331;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:395 {
	name R3-12-47-1_node_332;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:396 {
	name R3-12-47-1_node_333;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:397 {
	name R3-12-47-1_node_334;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:398 {
	name R3-12-47-1_node_335;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:399 {
	name R3-12-47-1_node_336;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:400 {
	name R3-12-47-1_node_337;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:401 {
	name R3-12-47-1_node_338;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:402 {
	name R3-12-47-1_node_339;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:403 {
	name R3-12-47-1_node_340;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:404 {
	name R3-12-47-1_node_341;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:405 {
	name R3-12-47-1_node_342;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:406 {
	name R3-12-47-1_node_343;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:407 {
	name R3-12-47-1_node_344;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:408 {
	name R3-12-47-1_node_345;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:409 {
	name R3-12-47-1_node_346;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:410 {
	name R3-12-47-1_node_347;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:411 {
	name R3-12-47-1_node_348;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:412 {
	name R3-12-47-1_node_349;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:413 {
	name R3-12-47-1_node_350;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:414 {
	name R3-12-47-1_node_351;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:415 {
	name R3-12-47-1_node_352;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:416 {
	name R3-12-47-1_node_353;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:417 {
	name R3-12-47-1_node_354;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:418 {
	name R3-12-47-1_node_355;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:419 {
	name R3-12-47-1_node_356;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:420 {
	name R3-12-47-1_node_357;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:421 {
	name R3-12-47-1_node_358;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:422 {
	name R3-12-47-1_node_359;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:423 {
	name R3-12-47-1_node_360;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:424 {
	name R3-12-47-1_node_361;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:425 {
	name R3-12-47-1_node_362;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:426 {
	name R3-12-47-1_node_363;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:427 {
	name R3-12-47-1_node_364;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:428 {
	name R3-12-47-1_node_365;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:429 {
	name R3-12-47-1_node_366;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:430 {
	name R3-12-47-1_node_367;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:431 {
	name R3-12-47-1_node_368;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:432 {
	name R3-12-47-1_node_369;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:433 {
	name R3-12-47-1_node_370;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:434 {
	name R3-12-47-1_node_371;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:435 {
	name R3-12-47-1_node_372;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:436 {
	name R3-12-47-1_node_373;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:437 {
	name R3-12-47-1_node_374;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:438 {
	name R3-12-47-1_node_375;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:439 {
	name R3-12-47-1_node_376;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:440 {
	name R3-12-47-1_node_377;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:441 {
	name R3-12-47-1_node_378;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:442 {
	name R3-12-47-1_node_379;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:443 {
	name R3-12-47-1_node_380;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:444 {
	name R3-12-47-1_node_381;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:445 {
	name R3-12-47-1_node_382;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:446 {
	name R3-12-47-1_node_383;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:447 {
	name R3-12-47-1_node_384;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:448 {
	name R3-12-47-1_node_385;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:449 {
	name R3-12-47-1_node_386;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:450 {
	name R3-12-47-1_node_387;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:451 {
	name R3-12-47-1_node_388;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:452 {
	name R3-12-47-1_node_389;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:453 {
	name R3-12-47-1_node_390;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:454 {
	name R3-12-47-1_node_391;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:455 {
	name R3-12-47-1_node_392;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:456 {
	name R3-12-47-1_node_393;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:457 {
	name R3-12-47-1_node_394;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:458 {
	name R3-12-47-1_node_395;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:459 {
	name R3-12-47-1_node_396;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:460 {
	name R3-12-47-1_node_397;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:461 {
	name R3-12-47-1_node_398;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:462 {
	name R3-12-47-1_node_399;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:463 {
	name R3-12-47-1_node_400;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:464 {
	name R3-12-47-1_node_401;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:465 {
	name R3-12-47-1_node_402;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:466 {
	name R3-12-47-1_node_403;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:467 {
	name R3-12-47-1_node_404;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:468 {
	name R3-12-47-1_node_405;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:469 {
	name R3-12-47-1_node_406;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:470 {
	name R3-12-47-1_node_407;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:471 {
	name R3-12-47-1_node_408;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:472 {
	name R3-12-47-1_node_409;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:473 {
	name R3-12-47-1_node_410;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:474 {
	name R3-12-47-1_node_411;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:475 {
	name R3-12-47-1_node_412;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:476 {
	name R3-12-47-1_node_413;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:477 {
	name R3-12-47-1_node_414;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:478 {
	name R3-12-47-1_node_415;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:479 {
	name R3-12-47-1_node_416;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:480 {
	name R3-12-47-1_node_417;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:481 {
	name R3-12-47-1_node_418;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:482 {
	name R3-12-47-1_node_419;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:483 {
	name R3-12-47-1_node_420;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:484 {
	name R3-12-47-1_node_421;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:485 {
	name R3-12-47-1_node_422;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:486 {
	name R3-12-47-1_node_423;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:487 {
	name R3-12-47-1_node_424;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:488 {
	name R3-12-47-1_node_425;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:489 {
	name R3-12-47-1_node_426;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:490 {
	name R3-12-47-1_node_427;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:491 {
	name R3-12-47-1_node_428;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "491.csv";
	// };
	object complex_assert{
		target voltage_A;
		once ONCE_TRUE;
		in '2000-01-01 00:09:00';
		value +6877.3-206.183j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		once ONCE_TRUE;
		in '2000-01-01 00:09:00';
		value -3578.89-5837.31j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		once ONCE_TRUE;
		in '2000-01-01 00:09:00';
		value -3244.17+6019.38j;
		within 1;
	};
}

object node:492 {
	name R3-12-47-1_node_429;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:493 {
	name R3-12-47-1_node_430;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:494 {
	name R3-12-47-1_node_431;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:495 {
	name R3-12-47-1_node_432;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:496 {
	name R3-12-47-1_node_433;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:497 {
	name R3-12-47-1_node_434;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:498 {
	name R3-12-47-1_node_435;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:499 {
	name R3-12-47-1_node_436;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:500 {
	name R3-12-47-1_node_437;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:501 {
	name R3-12-47-1_node_438;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:502 {
	name R3-12-47-1_node_439;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:503 {
	name R3-12-47-1_node_440;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:504 {
	name R3-12-47-1_node_441;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:505 {
	name R3-12-47-1_node_442;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:506 {
	name R3-12-47-1_node_443;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:507 {
	name R3-12-47-1_node_444;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:508 {
	name R3-12-47-1_node_445;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:509 {
	name R3-12-47-1_node_446;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:510 {
	name R3-12-47-1_node_447;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:511 {
	name R3-12-47-1_node_448;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:512 {
	name R3-12-47-1_node_449;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:513 {
	name R3-12-47-1_node_450;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:514 {
	name R3-12-47-1_node_451;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:515 {
	name R3-12-47-1_node_452;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:516 {
	name R3-12-47-1_node_453;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:517 {
	name R3-12-47-1_node_454;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:518 {
	name R3-12-47-1_node_455;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:519 {
	name R3-12-47-1_node_456;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:520 {
	name R3-12-47-1_node_457;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:521 {
	name R3-12-47-1_node_458;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:522 {
	name R3-12-47-1_node_459;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:523 {
	name R3-12-47-1_node_460;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:524 {
	name R3-12-47-1_node_461;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:525 {
	name R3-12-47-1_node_462;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:526 {
	name R3-12-47-1_node_463;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:527 {
	name R3-12-47-1_node_464;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:528 {
	name R3-12-47-1_node_465;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:529 {
	name R3-12-47-1_node_466;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:530 {
	name R3-12-47-1_node_467;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:531 {
	name R3-12-47-1_node_468;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:532 {
	name R3-12-47-1_node_469;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:533 {
	name R3-12-47-1_node_470;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:534 {
	name R3-12-47-1_node_471;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:535 {
	name R3-12-47-1_node_472;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:536 {
	name R3-12-47-1_node_473;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:537 {
	name R3-12-47-1_node_474;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:538 {
	name R3-12-47-1_node_475;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:539 {
	name R3-12-47-1_node_476;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:540 {
	name R3-12-47-1_node_477;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:541 {
	name R3-12-47-1_node_478;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:542 {
	name R3-12-47-1_node_479;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:543 {
	name R3-12-47-1_node_480;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:544 {
	name R3-12-47-1_node_481;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:545 {
	name R3-12-47-1_node_482;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:546 {
	name R3-12-47-1_node_483;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:547 {
	name R3-12-47-1_node_484;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:548 {
	name R3-12-47-1_node_485;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:549 {
	name R3-12-47-1_node_486;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:550 {
	name R3-12-47-1_node_487;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:551 {
	name R3-12-47-1_node_488;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:552 {
	name R3-12-47-1_node_489;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:553 {
	name R3-12-47-1_node_490;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:554 {
	name R3-12-47-1_node_491;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:555 {
	name R3-12-47-1_node_492;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:556 {
	name R3-12-47-1_node_493;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:557 {
	name R3-12-47-1_node_494;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:558 {
	name R3-12-47-1_node_495;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:559 {
	name R3-12-47-1_node_496;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:560 {
	name R3-12-47-1_node_497;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:561 {
	name R3-12-47-1_node_498;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:562 {
	name R3-12-47-1_node_499;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:563 {
	name R3-12-47-1_node_500;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:564 {
	name R3-12-47-1_node_501;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:565 {
	name R3-12-47-1_node_502;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:566 {
	name R3-12-47-1_node_503;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:567 {
	name R3-12-47-1_node_504;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:568 {
	name R3-12-47-1_node_505;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:569 {
	name R3-12-47-1_node_506;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:570 {
	name R3-12-47-1_node_507;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:571 {
	name R3-12-47-1_node_508;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:572 {
	name R3-12-47-1_node_509;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:573 {
	name R3-12-47-1_node_510;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:574 {
	name R3-12-47-1_node_511;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:575 {
	name R3-12-47-1_node_512;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:576 {
	name R3-12-47-1_node_513;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:577 {
	name R3-12-47-1_node_514;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:578 {
	name R3-12-47-1_node_515;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:579 {
	name R3-12-47-1_node_516;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:580 {
	name R3-12-47-1_node_517;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:581 {
	name R3-12-47-1_node_518;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:582 {
	name R3-12-47-1_node_519;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:583 {
	name R3-12-47-1_node_520;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:584 {
	name R3-12-47-1_node_521;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:585 {
	name R3-12-47-1_node_522;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:586 {
	name R3-12-47-1_node_523;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:587 {
	name R3-12-47-1_node_524;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:588 {
	name R3-12-47-1_node_525;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:589 {
	name R3-12-47-1_node_526;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:590 {
	name R3-12-47-1_node_527;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:591 {
	name R3-12-47-1_node_528;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:592 {
	name R3-12-47-1_node_529;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:593 {
	name R3-12-47-1_node_530;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:594 {
	name R3-12-47-1_node_531;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:595 {
	name R3-12-47-1_node_532;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:596 {
	name R3-12-47-1_node_533;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:597 {
	name R3-12-47-1_node_534;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:598 {
	name R3-12-47-1_node_535;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:599 {
	name R3-12-47-1_node_536;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:600 {
	name R3-12-47-1_node_537;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:601 {
	name R3-12-47-1_node_538;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:602 {
	name R3-12-47-1_node_539;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:603 {
	name R3-12-47-1_node_540;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:604 {
	name R3-12-47-1_node_541;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:605 {
	name R3-12-47-1_node_542;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:606 {
	name R3-12-47-1_node_543;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:607 {
	name R3-12-47-1_node_544;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:608 {
	name R3-12-47-1_node_545;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:609 {
	name R3-12-47-1_node_546;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:610 {
	name R3-12-47-1_node_547;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:611 {
	name R3-12-47-1_node_548;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:612 {
	name R3-12-47-1_node_549;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:613 {
	name R3-12-47-1_node_550;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:614 {
	name R3-12-47-1_node_551;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:615 {
	name R3-12-47-1_node_552;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:616 {
	name R3-12-47-1_node_553;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:617 {
	name R3-12-47-1_node_554;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:618 {
	name R3-12-47-1_node_555;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:619 {
	name R3-12-47-1_node_556;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:620 {
	name R3-12-47-1_node_557;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:621 {
	name R3-12-47-1_node_558;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:622 {
	name R3-12-47-1_node_559;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:623 {
	name R3-12-47-1_node_560;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:624 {
	name R3-12-47-1_node_561;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:625 {
	name R3-12-47-1_node_562;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:626 {
	name R3-12-47-1_node_563;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:627 {
	name R3-12-47-1_node_564;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:628 {
	name R3-12-47-1_node_565;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:629 {
	name R3-12-47-1_node_566;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:630 {
	name R3-12-47-1_node_567;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:631 {
	name R3-12-47-1_node_568;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:632 {
	name R3-12-47-1_node_569;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:633 {
	name R3-12-47-1_node_570;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:634 {
	name R3-12-47-1_node_571;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:635 {
	name R3-12-47-1_node_572;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:636 {
	name R3-12-47-1_node_573;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:637 {
	name R3-12-47-1_node_574;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:638 {
	name R3-12-47-1_node_575;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:639 {
	name R3-12-47-1_node_576;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:640 {
	name R3-12-47-1_node_577;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:641 {
	name R3-12-47-1_node_578;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:642 {
	name R3-12-47-1_node_579;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:643 {
	name R3-12-47-1_node_580;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:644 {
	name R3-12-47-1_node_581;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:645 {
	name R3-12-47-1_node_582;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:646 {
	name R3-12-47-1_node_583;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:647 {
	name R3-12-47-1_node_584;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:648 {
	name R3-12-47-1_node_585;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:649 {
	name R3-12-47-1_node_586;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:650 {
	name R3-12-47-1_node_587;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:651 {
	name R3-12-47-1_node_588;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:652 {
	name R3-12-47-1_node_589;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:653 {
	name R3-12-47-1_node_590;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:654 {
	name R3-12-47-1_node_591;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:655 {
	name R3-12-47-1_node_592;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:656 {
	name R3-12-47-1_node_593;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:657 {
	name R3-12-47-1_node_594;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:658 {
	name R3-12-47-1_node_595;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:659 {
	name R3-12-47-1_node_596;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:660 {
	name R3-12-47-1_node_597;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:661 {
	name R3-12-47-1_node_598;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:662 {
	name R3-12-47-1_node_599;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:663 {
	name R3-12-47-1_node_600;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:664 {
	name R3-12-47-1_node_601;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:665 {
	name R3-12-47-1_node_602;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:666 {
	name R3-12-47-1_node_603;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:667 {
	name R3-12-47-1_node_604;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:668 {
	name R3-12-47-1_node_605;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:669 {
	name R3-12-47-1_node_606;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:670 {
	name R3-12-47-1_node_607;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "670.csv";
	// };
	object complex_assert{
		target voltage_A;
		once ONCE_TRUE;
		in '2000-01-01 00:08:00';
		value +6832.42-213.612j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		once ONCE_TRUE;
		in '2000-01-01 00:08:00';
		value -3562.43-5793.13j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		once ONCE_TRUE;
		in '2000-01-01 00:08:00';
		value -3215.06+5984.01j;
		within 1;
	};
}

object node:671 {
	name R3-12-47-1_node_608;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:672 {
	name R3-12-47-1_node_609;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:673 {
	name R3-12-47-1_node_610;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:674 {
	name R3-12-47-1_node_611;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:675 {
	name R3-12-47-1_node_612;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:676 {
	name R3-12-47-1_node_613;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:677 {
	name R3-12-47-1_node_614;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:678 {
	name R3-12-47-1_node_615;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:679 {
	name R3-12-47-1_node_616;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:680 {
	name R3-12-47-1_node_617;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:681 {
	name R3-12-47-1_node_618;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:682 {
	name R3-12-47-1_node_619;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:683 {
	name R3-12-47-1_node_620;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:684 {
	name R3-12-47-1_node_621;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:685 {
	name R3-12-47-1_node_622;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:686 {
	name R3-12-47-1_node_623;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:687 {
	name R3-12-47-1_node_624;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:688 {
	name R3-12-47-1_node_625;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:689 {
	name R3-12-47-1_node_626;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:690 {
	name R3-12-47-1_node_627;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:691 {
	name R3-12-47-1_node_628;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:692 {
	name R3-12-47-1_node_629;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:693 {
	name R3-12-47-1_node_630;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:694 {
	name R3-12-47-1_node_631;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:695 {
	name R3-12-47-1_node_632;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:696 {
	name R3-12-47-1_node_633;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:3655 {
	name R3-12-47-1_node_634;
	bustype SWING;
	phases ABCN;
	nominal_voltage 7200;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
}


object overhead_line:3019 {
	name R3-12-47-1_ol_1;
	phases ABCN;
	from R3-12-47-1_node_438;
	to R3-12-47-1_node_439;
	length 127.800;
	configuration line_configuration:24;
}

object overhead_line:3020 {
	name R3-12-47-1_ol_2;
	phases ABN;
	from R3-12-47-1_node_438;
	to R3-12-47-1_node_443;
	length 122.100;
	configuration line_configuration:25;
}

object overhead_line:3021 {
	name R3-12-47-1_ol_3;
	phases BCN;
	from R3-12-47-1_node_439;
	to R3-12-47-1_node_442;
	length 64.600;
	configuration line_configuration:26;
}

object overhead_line:3023 {
	name R3-12-47-1_ol_4;
	phases ABN;
	from R3-12-47-1_node_443;
	to R3-12-47-1_node_444;
	length 122.400;
	configuration line_configuration:25;
}

object overhead_line:3024 {
	name R3-12-47-1_ol_5;
	phases ABN;
	from R3-12-47-1_node_444;
	to R3-12-47-1_node_445;
	length 159.400;
	configuration line_configuration:25;
}

object overhead_line:3025 {
	name R3-12-47-1_ol_6;
	phases ACN;
	from R3-12-47-1_node_446;
	to R3-12-47-1_node_447;
	length 161.300;
	configuration line_configuration:28;
}

object overhead_line:3027 {
	name R3-12-47-1_ol_7;
	phases BCN;
	from R3-12-47-1_node_450;
	to R3-12-47-1_node_451;
	length 125.900;
	configuration line_configuration:26;
}

object overhead_line:3036 {
	name R3-12-47-1_ol_8;
	phases ACN;
	from R3-12-47-1_node_460;
	to R3-12-47-1_node_461;
	length 161.600;
	configuration line_configuration:33;
}

object overhead_line:3037 {
	name R3-12-47-1_ol_9;
	phases AN;
	from R3-12-47-1_node_460;
	to R3-12-47-1_node_462;
	length 161.600;
	configuration line_configuration:34;
}

object overhead_line:3038 {
	name R3-12-47-1_ol_10;
	phases AN;
	from R3-12-47-1_node_462;
	to R3-12-47-1_node_463;
	length 128.100;
	configuration line_configuration:34;
}

object overhead_line:3039 {
	name R3-12-47-1_ol_11;
	phases AN;
	from R3-12-47-1_node_463;
	to R3-12-47-1_node_464;
	length 140.200;
	configuration line_configuration:34;
}

object overhead_line:3040 {
	name R3-12-47-1_ol_12;
	phases AN;
	from R3-12-47-1_node_463;
	to R3-12-47-1_node_482;
	length 111.000;
	configuration line_configuration:34;
}

object overhead_line:3041 {
	name R3-12-47-1_ol_13;
	phases AN;
	from R3-12-47-1_node_464;
	to R3-12-47-1_node_465;
	length 78.800;
	configuration line_configuration:34;
}

object overhead_line:3042 {
	name R3-12-47-1_ol_14;
	phases AN;
	from R3-12-47-1_node_465;
	to R3-12-47-1_node_466;
	length 105.000;
	configuration line_configuration:34;
}

object overhead_line:3043 {
	name R3-12-47-1_ol_15;
	phases AN;
	from R3-12-47-1_node_466;
	to R3-12-47-1_node_467;
	length 137.300;
	configuration line_configuration:34;
}

object overhead_line:3044 {
	name R3-12-47-1_ol_16;
	phases AN;
	from R3-12-47-1_node_467;
	to R3-12-47-1_node_468;
	length 60.700;
	configuration line_configuration:34;
}

object overhead_line:3045 {
	name R3-12-47-1_ol_17;
	phases ABCN;
	from R3-12-47-1_node_5;
	to R3-12-47-1_node_6;
	length 241.300;
	configuration line_configuration:35;
}

object overhead_line:3052 {
	name R3-12-47-1_ol_18;
	phases ABCN;
	from R3-12-47-1_node_6;
	to R3-12-47-1_node_15;
	length 258.100;
	configuration line_configuration:35;
}

object overhead_line:3054 {
	name R3-12-47-1_ol_19;
	phases ABCN;
	from R3-12-47-1_node_15;
	to R3-12-47-1_node_16;
	length 213.200;
	configuration line_configuration:35;
}

object overhead_line:3055 {
	name R3-12-47-1_ol_20;
	phases ABCN;
	from R3-12-47-1_node_18;
	to R3-12-47-1_node_20;
	length 309.100;
	configuration line_configuration:35;
}

object overhead_line:3057 {
	name R3-12-47-1_ol_21;
	phases ABCN;
	from R3-12-47-1_node_21;
	to R3-12-47-1_node_23;
	length 129.400;
	configuration line_configuration:35;
}

object overhead_line:3058 {
	name R3-12-47-1_ol_22;
	phases ABCN;
	from R3-12-47-1_node_24;
	to R3-12-47-1_node_25;
	length 148.700;
	configuration line_configuration:35;
}

object overhead_line:3059 {
	name R3-12-47-1_ol_23;
	phases ABCN;
	from R3-12-47-1_node_25;
	to R3-12-47-1_node_28;
	length 143.000;
	configuration line_configuration:35;
}

object overhead_line:3061 {
	name R3-12-47-1_ol_24;
	phases ABCN;
	from R3-12-47-1_node_28;
	to R3-12-47-1_node_29;
	length 315.900;
	configuration line_configuration:35;
}

object overhead_line:3062 {
	name R3-12-47-1_ol_25;
	phases ABCN;
	from R3-12-47-1_node_28;
	to R3-12-47-1_node_210;
	length 60.400;
	configuration line_configuration:35;
}

object overhead_line:3063 {
	name R3-12-47-1_ol_26;
	phases ABCN;
	from R3-12-47-1_node_28;
	to R3-12-47-1_node_211;
	length 271.000;
	configuration line_configuration:36;
}

object overhead_line:3064 {
	name R3-12-47-1_ol_27;
	phases ABCN;
	from R3-12-47-1_node_29;
	to R3-12-47-1_node_30;
	length 163.500;
	configuration line_configuration:35;
}

object overhead_line:3065 {
	name R3-12-47-1_ol_28;
	phases ABCN;
	from R3-12-47-1_node_30;
	to R3-12-47-1_node_31;
	length 59.500;
	configuration line_configuration:24;
}

object overhead_line:3066 {
	name R3-12-47-1_ol_29;
	phases ABCN;
	from R3-12-47-1_node_30;
	to R3-12-47-1_node_32;
	length 99.900;
	configuration line_configuration:35;
}

object overhead_line:3099 {
	name R3-12-47-1_ol_30;
	phases ABCN;
	from R3-12-47-1_node_70;
	to R3-12-47-1_node_71;
	length 119.500;
	configuration line_configuration:24;
}

object overhead_line:3100 {
	name R3-12-47-1_ol_31;
	phases ABCN;
	from R3-12-47-1_node_71;
	to R3-12-47-1_node_72;
	length 64.200;
	configuration line_configuration:24;
}

object overhead_line:3101 {
	name R3-12-47-1_ol_32;
	phases ABCN;
	from R3-12-47-1_node_71;
	to R3-12-47-1_node_73;
	length 136.300;
	configuration line_configuration:24;
}

object overhead_line:3102 {
	name R3-12-47-1_ol_33;
	phases ABCN;
	from R3-12-47-1_node_73;
	to R3-12-47-1_node_74;
	length 146.100;
	configuration line_configuration:24;
}

object overhead_line:3103 {
	name R3-12-47-1_ol_34;
	phases ABCN;
	from R3-12-47-1_node_74;
	to R3-12-47-1_node_75;
	length 79.700;
	configuration line_configuration:42;
}

object overhead_line:3104 {
	name R3-12-47-1_ol_35;
	phases ABCN;
	from R3-12-47-1_node_75;
	to R3-12-47-1_node_76;
	length 117.700;
	configuration line_configuration:42;
}

object overhead_line:3105 {
	name R3-12-47-1_ol_36;
	phases BN;
	from R3-12-47-1_node_76;
	to R3-12-47-1_node_77;
	length 119.900;
	configuration line_configuration:43;
}

object overhead_line:3106 {
	name R3-12-47-1_ol_37;
	phases ABCN;
	from R3-12-47-1_node_76;
	to R3-12-47-1_node_83;
	length 147.100;
	configuration line_configuration:42;
}

object overhead_line:3107 {
	name R3-12-47-1_ol_38;
	phases BN;
	from R3-12-47-1_node_77;
	to R3-12-47-1_node_78;
	length 125.900;
	configuration line_configuration:43;
}

object overhead_line:3108 {
	name R3-12-47-1_ol_39;
	phases BN;
	from R3-12-47-1_node_78;
	to R3-12-47-1_node_79;
	length 177.400;
	configuration line_configuration:43;
}

object overhead_line:3109 {
	name R3-12-47-1_ol_40;
	phases BN;
	from R3-12-47-1_node_79;
	to R3-12-47-1_node_80;
	length 117.600;
	configuration line_configuration:43;
}

object overhead_line:3110 {
	name R3-12-47-1_ol_41;
	phases BN;
	from R3-12-47-1_node_80;
	to R3-12-47-1_node_81;
	length 120.800;
	configuration line_configuration:43;
}

object overhead_line:3111 {
	name R3-12-47-1_ol_42;
	phases BN;
	from R3-12-47-1_node_81;
	to R3-12-47-1_node_82;
	length 121.800;
	configuration line_configuration:43;
}

object overhead_line:3112 {
	name R3-12-47-1_ol_43;
	phases ABCN;
	from R3-12-47-1_node_83;
	to R3-12-47-1_node_84;
	length 143.900;
	configuration line_configuration:42;
}

object overhead_line:3113 {
	name R3-12-47-1_ol_44;
	phases ABCN;
	from R3-12-47-1_node_84;
	to R3-12-47-1_node_85;
	length 112.000;
	configuration line_configuration:42;
}

object overhead_line:3114 {
	name R3-12-47-1_ol_45;
	phases ACN;
	from R3-12-47-1_node_84;
	to R3-12-47-1_node_134;
	length 62.300;
	configuration line_configuration:44;
}

object overhead_line:3115 {
	name R3-12-47-1_ol_46;
	phases ABCN;
	from R3-12-47-1_node_85;
	to R3-12-47-1_node_86;
	length 119.200;
	configuration line_configuration:42;
}

object overhead_line:3116 {
	name R3-12-47-1_ol_47;
	phases ABCN;
	from R3-12-47-1_node_86;
	to R3-12-47-1_node_87;
	length 97.100;
	configuration line_configuration:42;
}

object overhead_line:3117 {
	name R3-12-47-1_ol_48;
	phases ABCN;
	from R3-12-47-1_node_87;
	to R3-12-47-1_node_88;
	length 97.700;
	configuration line_configuration:42;
}

object overhead_line:3118 {
	name R3-12-47-1_ol_49;
	phases ABCN;
	from R3-12-47-1_node_87;
	to R3-12-47-1_node_116;
	length 83.800;
	configuration line_configuration:24;
}

object overhead_line:3119 {
	name R3-12-47-1_ol_50;
	phases ABCN;
	from R3-12-47-1_node_88;
	to R3-12-47-1_node_89;
	length 102.100;
	configuration line_configuration:24;
}

object overhead_line:3120 {
	name R3-12-47-1_ol_51;
	phases ABCN;
	from R3-12-47-1_node_88;
	to R3-12-47-1_node_108;
	length 141.700;
	configuration line_configuration:42;
}

object overhead_line:3121 {
	name R3-12-47-1_ol_52;
	phases ABCN;
	from R3-12-47-1_node_89;
	to R3-12-47-1_node_90;
	length 144.500;
	configuration line_configuration:24;
}

object overhead_line:3122 {
	name R3-12-47-1_ol_53;
	phases ABCN;
	from R3-12-47-1_node_90;
	to R3-12-47-1_node_91;
	length 45.500;
	configuration line_configuration:36;
}

object overhead_line:3123 {
	name R3-12-47-1_ol_54;
	phases ABN;
	from R3-12-47-1_node_91;
	to R3-12-47-1_node_92;
	length 173.300;
	configuration line_configuration:25;
}

object overhead_line:3124 {
	name R3-12-47-1_ol_55;
	phases ABCN;
	from R3-12-47-1_node_91;
	to R3-12-47-1_node_102;
	length 90.500;
	configuration line_configuration:36;
}

object overhead_line:3125 {
	name R3-12-47-1_ol_56;
	phases ABN;
	from R3-12-47-1_node_92;
	to R3-12-47-1_node_97;
	length 108.200;
	configuration line_configuration:25;
}

object overhead_line:3129 {
	name R3-12-47-1_ol_57;
	phases ABN;
	from R3-12-47-1_node_97;
	to R3-12-47-1_node_98;
	length 118.000;
	configuration line_configuration:25;
}

object overhead_line:3130 {
	name R3-12-47-1_ol_58;
	phases ABN;
	from R3-12-47-1_node_98;
	to R3-12-47-1_node_101;
	length 142.300;
	configuration line_configuration:25;
}

object overhead_line:3132 {
	name R3-12-47-1_ol_59;
	phases ABCN;
	from R3-12-47-1_node_102;
	to R3-12-47-1_node_103;
	length 177.000;
	configuration line_configuration:36;
}

object overhead_line:3133 {
	name R3-12-47-1_ol_60;
	phases BCN;
	from R3-12-47-1_node_103;
	to R3-12-47-1_node_106;
	length 147.000;
	configuration line_configuration:46;
}

object overhead_line:3135 {
	name R3-12-47-1_ol_61;
	phases BCN;
	from R3-12-47-1_node_106;
	to R3-12-47-1_node_107;
	length 183.100;
	configuration line_configuration:26;
}

object overhead_line:3136 {
	name R3-12-47-1_ol_62;
	phases ABCN;
	from R3-12-47-1_node_108;
	to R3-12-47-1_node_109;
	length 201.500;
	configuration line_configuration:42;
}

object overhead_line:3137 {
	name R3-12-47-1_ol_63;
	phases ABCN;
	from R3-12-47-1_node_109;
	to R3-12-47-1_node_110;
	length 183.100;
	configuration line_configuration:42;
}

object overhead_line:3138 {
	name R3-12-47-1_ol_64;
	phases ABCN;
	from R3-12-47-1_node_110;
	to R3-12-47-1_node_111;
	length 35.400;
	configuration line_configuration:42;
}

object overhead_line:3139 {
	name R3-12-47-1_ol_65;
	phases ABCN;
	from R3-12-47-1_node_111;
	to R3-12-47-1_node_112;
	length 41.400;
	configuration line_configuration:42;
}

object overhead_line:3142 {
	name R3-12-47-1_ol_66;
	phases ABCN;
	from R3-12-47-1_node_116;
	to R3-12-47-1_node_117;
	length 71.200;
	configuration line_configuration:24;
}

object overhead_line:3143 {
	name R3-12-47-1_ol_67;
	phases ABCN;
	from R3-12-47-1_node_117;
	to R3-12-47-1_node_118;
	length 143.600;
	configuration line_configuration:24;
}

object overhead_line:3144 {
	name R3-12-47-1_ol_68;
	phases ABCN;
	from R3-12-47-1_node_118;
	to R3-12-47-1_node_119;
	length 123.000;
	configuration line_configuration:24;
}

object overhead_line:3145 {
	name R3-12-47-1_ol_69;
	phases ABCN;
	from R3-12-47-1_node_119;
	to R3-12-47-1_node_120;
	length 168.900;
	configuration line_configuration:24;
}

object overhead_line:3146 {
	name R3-12-47-1_ol_70;
	phases ABCN;
	from R3-12-47-1_node_120;
	to R3-12-47-1_node_121;
	length 118.600;
	configuration line_configuration:24;
}

object overhead_line:3147 {
	name R3-12-47-1_ol_71;
	phases ABCN;
	from R3-12-47-1_node_121;
	to R3-12-47-1_node_122;
	length 60.100;
	configuration line_configuration:36;
}

object overhead_line:3148 {
	name R3-12-47-1_ol_72;
	phases ABCN;
	from R3-12-47-1_node_121;
	to R3-12-47-1_node_126;
	length 107.800;
	configuration line_configuration:24;
}

object overhead_line:3151 {
	name R3-12-47-1_ol_73;
	phases ABCN;
	from R3-12-47-1_node_126;
	to R3-12-47-1_node_129;
	length 155.400;
	configuration line_configuration:24;
}

object overhead_line:3153 {
	name R3-12-47-1_ol_74;
	phases ABCN;
	from R3-12-47-1_node_129;
	to R3-12-47-1_node_133;
	length 145.500;
	configuration line_configuration:24;
}

object overhead_line:3156 {
	name R3-12-47-1_ol_75;
	phases ACN;
	from R3-12-47-1_node_134;
	to R3-12-47-1_node_135;
	length 118.600;
	configuration line_configuration:44;
}

object overhead_line:3157 {
	name R3-12-47-1_ol_76;
	phases ACN;
	from R3-12-47-1_node_135;
	to R3-12-47-1_node_136;
	length 46.100;
	configuration line_configuration:44;
}

object overhead_line:3158 {
	name R3-12-47-1_ol_77;
	phases ACN;
	from R3-12-47-1_node_135;
	to R3-12-47-1_node_137;
	length 116.100;
	configuration line_configuration:44;
}

object overhead_line:3159 {
	name R3-12-47-1_ol_78;
	phases ACN;
	from R3-12-47-1_node_137;
	to R3-12-47-1_node_138;
	length 124.000;
	configuration line_configuration:44;
}

object overhead_line:3160 {
	name R3-12-47-1_ol_79;
	phases ACN;
	from R3-12-47-1_node_138;
	to R3-12-47-1_node_140;
	length 123.700;
	configuration line_configuration:44;
}

object overhead_line:3161 {
	name R3-12-47-1_ol_80;
	phases ABCN;
	from R3-12-47-1_node_20;
	to R3-12-47-1_node_21;
	length 162.200;
	configuration line_configuration:35;
}

object overhead_line:3162 {
	name R3-12-47-1_ol_81;
	phases ABCN;
	from R3-12-47-1_node_20;
	to R3-12-47-1_node_139;
	length 81.700;
	configuration line_configuration:35;
}

object overhead_line:3163 {
	name R3-12-47-1_ol_82;
	phases ABCN;
	from R3-12-47-1_node_20;
	to R3-12-47-1_node_235;
	length 368.700;
	configuration line_configuration:35;
}

object overhead_line:3164 {
	name R3-12-47-1_ol_83;
	phases ACN;
	from R3-12-47-1_node_140;
	to R3-12-47-1_node_141;
	length 119.500;
	configuration line_configuration:44;
}

object overhead_line:3165 {
	name R3-12-47-1_ol_84;
	phases ACN;
	from R3-12-47-1_node_141;
	to R3-12-47-1_node_142;
	length 120.800;
	configuration line_configuration:44;
}

object overhead_line:3166 {
	name R3-12-47-1_ol_85;
	phases ACN;
	from R3-12-47-1_node_142;
	to R3-12-47-1_node_143;
	length 115.100;
	configuration line_configuration:44;
}

object overhead_line:3167 {
	name R3-12-47-1_ol_86;
	phases ACN;
	from R3-12-47-1_node_143;
	to R3-12-47-1_node_144;
	length 119.900;
	configuration line_configuration:44;
}

object overhead_line:3168 {
	name R3-12-47-1_ol_87;
	phases ACN;
	from R3-12-47-1_node_144;
	to R3-12-47-1_node_145;
	length 158.400;
	configuration line_configuration:44;
}

object overhead_line:3219 {
	name R3-12-47-1_ol_88;
	phases ACN;
	from R3-12-47-1_node_213;
	to R3-12-47-1_node_214;
	length 192.300;
	configuration line_configuration:44;
}

object overhead_line:3220 {
	name R3-12-47-1_ol_89;
	phases ACN;
	from R3-12-47-1_node_214;
	to R3-12-47-1_node_215;
	length 76.500;
	configuration line_configuration:44;
}

object overhead_line:3221 {
	name R3-12-47-1_ol_90;
	phases ACN;
	from R3-12-47-1_node_215;
	to R3-12-47-1_node_216;
	length 146.800;
	configuration line_configuration:44;
}

object overhead_line:3222 {
	name R3-12-47-1_ol_91;
	phases ACN;
	from R3-12-47-1_node_216;
	to R3-12-47-1_node_217;
	length 223.000;
	configuration line_configuration:44;
}

object overhead_line:3223 {
	name R3-12-47-1_ol_92;
	phases ACN;
	from R3-12-47-1_node_217;
	to R3-12-47-1_node_218;
	length 53.300;
	configuration line_configuration:44;
}

object overhead_line:3224 {
	name R3-12-47-1_ol_93;
	phases ACN;
	from R3-12-47-1_node_218;
	to R3-12-47-1_node_219;
	length 156.900;
	configuration line_configuration:44;
}

object overhead_line:3225 {
	name R3-12-47-1_ol_94;
	phases ACN;
	from R3-12-47-1_node_219;
	to R3-12-47-1_node_220;
	length 200.100;
	configuration line_configuration:44;
}

object overhead_line:3226 {
	name R3-12-47-1_ol_95;
	phases ACN;
	from R3-12-47-1_node_219;
	to R3-12-47-1_node_226;
	length 93.600;
	configuration line_configuration:44;
}

object overhead_line:3227 {
	name R3-12-47-1_ol_96;
	phases ACN;
	from R3-12-47-1_node_220;
	to R3-12-47-1_node_221;
	length 153.400;
	configuration line_configuration:44;
}

object overhead_line:3228 {
	name R3-12-47-1_ol_97;
	phases ACN;
	from R3-12-47-1_node_221;
	to R3-12-47-1_node_222;
	length 149.900;
	configuration line_configuration:44;
}

object overhead_line:3229 {
	name R3-12-47-1_ol_98;
	phases ACN;
	from R3-12-47-1_node_221;
	to R3-12-47-1_node_224;
	length 123.500;
	configuration line_configuration:44;
}

object overhead_line:3230 {
	name R3-12-47-1_ol_99;
	phases ACN;
	from R3-12-47-1_node_222;
	to R3-12-47-1_node_223;
	length 125.300;
	configuration line_configuration:28;
}

object overhead_line:3231 {
	name R3-12-47-1_ol_100;
	phases ACN;
	from R3-12-47-1_node_224;
	to R3-12-47-1_node_225;
	length 144.600;
	configuration line_configuration:44;
}

object overhead_line:3232 {
	name R3-12-47-1_ol_101;
	phases ACN;
	from R3-12-47-1_node_226;
	to R3-12-47-1_node_227;
	length 101.800;
	configuration line_configuration:44;
}

object overhead_line:3233 {
	name R3-12-47-1_ol_102;
	phases ACN;
	from R3-12-47-1_node_227;
	to R3-12-47-1_node_228;
	length 103.700;
	configuration line_configuration:44;
}

object overhead_line:3234 {
	name R3-12-47-1_ol_103;
	phases ACN;
	from R3-12-47-1_node_228;
	to R3-12-47-1_node_229;
	length 145.200;
	configuration line_configuration:44;
}

object overhead_line:3235 {
	name R3-12-47-1_ol_104;
	phases ACN;
	from R3-12-47-1_node_229;
	to R3-12-47-1_node_230;
	length 152.400;
	configuration line_configuration:44;
}

object overhead_line:3236 {
	name R3-12-47-1_ol_105;
	phases ACN;
	from R3-12-47-1_node_230;
	to R3-12-47-1_node_231;
	length 123.700;
	configuration line_configuration:44;
}

object overhead_line:3237 {
	name R3-12-47-1_ol_106;
	phases ACN;
	from R3-12-47-1_node_231;
	to R3-12-47-1_node_232;
	length 238.200;
	configuration line_configuration:44;
}

object overhead_line:3238 {
	name R3-12-47-1_ol_107;
	phases ACN;
	from R3-12-47-1_node_231;
	to R3-12-47-1_node_234;
	length 102.400;
	configuration line_configuration:44;
}

object overhead_line:3239 {
	name R3-12-47-1_ol_108;
	phases ACN;
	from R3-12-47-1_node_232;
	to R3-12-47-1_node_233;
	length 137.200;
	configuration line_configuration:44;
}

object overhead_line:3240 {
	name R3-12-47-1_ol_109;
	phases ABCN;
	from R3-12-47-1_node_236;
	to R3-12-47-1_node_238;
	length 338.700;
	configuration line_configuration:35;
}

object overhead_line:3242 {
	name R3-12-47-1_ol_110;
	phases ABCN;
	from R3-12-47-1_node_238;
	to R3-12-47-1_node_239;
	length 324.800;
	configuration line_configuration:35;
}

object overhead_line:3243 {
	name R3-12-47-1_ol_111;
	phases ABCN;
	from R3-12-47-1_node_239;
	to R3-12-47-1_node_382;
	length 297.300;
	configuration line_configuration:35;
}

object overhead_line:3244 {
	name R3-12-47-1_ol_112;
	phases ABN;
	from R3-12-47-1_node_240;
	to R3-12-47-1_node_241;
	length 109.200;
	configuration line_configuration:25;
}

object overhead_line:3245 {
	name R3-12-47-1_ol_113;
	phases ABN;
	from R3-12-47-1_node_241;
	to R3-12-47-1_node_242;
	length 53.500;
	configuration line_configuration:25;
}

object overhead_line:3246 {
	name R3-12-47-1_ol_114;
	phases ABN;
	from R3-12-47-1_node_242;
	to R3-12-47-1_node_243;
	length 160.700;
	configuration line_configuration:25;
}

object overhead_line:3247 {
	name R3-12-47-1_ol_115;
	phases ABN;
	from R3-12-47-1_node_243;
	to R3-12-47-1_node_244;
	length 140.400;
	configuration line_configuration:25;
}

object overhead_line:3248 {
	name R3-12-47-1_ol_116;
	phases ABN;
	from R3-12-47-1_node_244;
	to R3-12-47-1_node_245;
	length 105.700;
	configuration line_configuration:25;
}

object overhead_line:3249 {
	name R3-12-47-1_ol_117;
	phases ABN;
	from R3-12-47-1_node_245;
	to R3-12-47-1_node_246;
	length 147.400;
	configuration line_configuration:25;
}

object overhead_line:3250 {
	name R3-12-47-1_ol_118;
	phases ABN;
	from R3-12-47-1_node_246;
	to R3-12-47-1_node_247;
	length 147.100;
	configuration line_configuration:25;
}

object overhead_line:3251 {
	name R3-12-47-1_ol_119;
	phases ABN;
	from R3-12-47-1_node_247;
	to R3-12-47-1_node_248;
	length 151.200;
	configuration line_configuration:25;
}

object overhead_line:3252 {
	name R3-12-47-1_ol_120;
	phases ABN;
	from R3-12-47-1_node_248;
	to R3-12-47-1_node_252;
	length 100.600;
	configuration line_configuration:25;
}

object overhead_line:3255 {
	name R3-12-47-1_ol_121;
	phases ABN;
	from R3-12-47-1_node_252;
	to R3-12-47-1_node_253;
	length 54.100;
	configuration line_configuration:25;
}

object overhead_line:3256 {
	name R3-12-47-1_ol_122;
	phases ABN;
	from R3-12-47-1_node_253;
	to R3-12-47-1_node_254;
	length 53.800;
	configuration line_configuration:25;
}

object overhead_line:3257 {
	name R3-12-47-1_ol_123;
	phases ABCN;
	from R3-12-47-1_node_139;
	to R3-12-47-1_node_212;
	length 101.200;
	configuration line_configuration:24;
}

object overhead_line:3258 {
	name R3-12-47-1_ol_124;
	phases ABCN;
	from R3-12-47-1_node_139;
	to R3-12-47-1_node_255;
	length 156.500;
	configuration line_configuration:35;
}

object overhead_line:3266 {
	name R3-12-47-1_ol_125;
	phases ABCN;
	from R3-12-47-1_node_265;
	to R3-12-47-1_node_292;
	length 190.400;
	configuration line_configuration:35;
}

object overhead_line:3267 {
	name R3-12-47-1_ol_126;
	phases ABCN;
	from R3-12-47-1_node_266;
	to R3-12-47-1_node_267;
	length 56.800;
	configuration line_configuration:24;
}

object overhead_line:3268 {
	name R3-12-47-1_ol_127;
	phases ABCN;
	from R3-12-47-1_node_266;
	to R3-12-47-1_node_274;
	length 150.200;
	configuration line_configuration:24;
}

object overhead_line:3269 {
	name R3-12-47-1_ol_128;
	phases ABN;
	from R3-12-47-1_node_267;
	to R3-12-47-1_node_268;
	length 84.800;
	configuration line_configuration:25;
}

object overhead_line:3270 {
	name R3-12-47-1_ol_129;
	phases ABN;
	from R3-12-47-1_node_268;
	to R3-12-47-1_node_269;
	length 87.100;
	configuration line_configuration:25;
}

object overhead_line:3271 {
	name R3-12-47-1_ol_130;
	phases ABN;
	from R3-12-47-1_node_269;
	to R3-12-47-1_node_270;
	length 78.400;
	configuration line_configuration:25;
}

object overhead_line:3272 {
	name R3-12-47-1_ol_131;
	phases ABN;
	from R3-12-47-1_node_270;
	to R3-12-47-1_node_271;
	length 107.600;
	configuration line_configuration:25;
}

object overhead_line:3273 {
	name R3-12-47-1_ol_132;
	phases ABN;
	from R3-12-47-1_node_271;
	to R3-12-47-1_node_272;
	length 139.500;
	configuration line_configuration:25;
}

object overhead_line:3274 {
	name R3-12-47-1_ol_133;
	phases ABN;
	from R3-12-47-1_node_272;
	to R3-12-47-1_node_273;
	length 89.200;
	configuration line_configuration:25;
}

object overhead_line:3275 {
	name R3-12-47-1_ol_134;
	phases ABCN;
	from R3-12-47-1_node_274;
	to R3-12-47-1_node_275;
	length 78.800;
	configuration line_configuration:24;
}

object overhead_line:3276 {
	name R3-12-47-1_ol_135;
	phases ABCN;
	from R3-12-47-1_node_275;
	to R3-12-47-1_node_276;
	length 101.200;
	configuration line_configuration:24;
}

object overhead_line:3277 {
	name R3-12-47-1_ol_136;
	phases BCN;
	from R3-12-47-1_node_275;
	to R3-12-47-1_node_287;
	length 83.500;
	configuration line_configuration:26;
}

object overhead_line:3278 {
	name R3-12-47-1_ol_137;
	phases ABCN;
	from R3-12-47-1_node_276;
	to R3-12-47-1_node_277;
	length 61.400;
	configuration line_configuration:24;
}

object overhead_line:3279 {
	name R3-12-47-1_ol_138;
	phases ABCN;
	from R3-12-47-1_node_277;
	to R3-12-47-1_node_278;
	length 153.100;
	configuration line_configuration:24;
}

object overhead_line:3280 {
	name R3-12-47-1_ol_139;
	phases ABCN;
	from R3-12-47-1_node_278;
	to R3-12-47-1_node_279;
	length 152.500;
	configuration line_configuration:24;
}

object overhead_line:3281 {
	name R3-12-47-1_ol_140;
	phases ABCN;
	from R3-12-47-1_node_279;
	to R3-12-47-1_node_280;
	length 152.600;
	configuration line_configuration:24;
}

object overhead_line:3282 {
	name R3-12-47-1_ol_141;
	phases ACN;
	from R3-12-47-1_node_280;
	to R3-12-47-1_node_281;
	length 153.200;
	configuration line_configuration:44;
}

object overhead_line:3283 {
	name R3-12-47-1_ol_142;
	phases ABCN;
	from R3-12-47-1_node_280;
	to R3-12-47-1_node_285;
	length 61.600;
	configuration line_configuration:24;
}

object overhead_line:3284 {
	name R3-12-47-1_ol_143;
	phases ACN;
	from R3-12-47-1_node_281;
	to R3-12-47-1_node_284;
	length 158.500;
	configuration line_configuration:44;
}

object overhead_line:3286 {
	name R3-12-47-1_ol_144;
	phases ABCN;
	from R3-12-47-1_node_285;
	to R3-12-47-1_node_286;
	length 108.200;
	configuration line_configuration:24;
}

object overhead_line:3287 {
	name R3-12-47-1_ol_145;
	phases BCN;
	from R3-12-47-1_node_287;
	to R3-12-47-1_node_290;
	length 53.500;
	configuration line_configuration:26;
}

object overhead_line:3289 {
	name R3-12-47-1_ol_146;
	phases BCN;
	from R3-12-47-1_node_290;
	to R3-12-47-1_node_291;
	length 55.700;
	configuration line_configuration:26;
}

object overhead_line:3290 {
	name R3-12-47-1_ol_147;
	phases ABCN;
	from R3-12-47-1_node_292;
	to R3-12-47-1_node_293;
	length 419.000;
	configuration line_configuration:35;
}

object overhead_line:3291 {
	name R3-12-47-1_ol_148;
	phases ABCN;
	from R3-12-47-1_node_293;
	to R3-12-47-1_node_294;
	length 37.000;
	configuration line_configuration:35;
}

object overhead_line:3292 {
	name R3-12-47-1_ol_149;
	phases ABCN;
	from R3-12-47-1_node_294;
	to R3-12-47-1_node_295;
	length 260.900;
	configuration line_configuration:35;
}

object overhead_line:3293 {
	name R3-12-47-1_ol_150;
	phases ABCN;
	from R3-12-47-1_node_295;
	to R3-12-47-1_node_299;
	length 36.400;
	configuration line_configuration:35;
}

object overhead_line:3316 {
	name R3-12-47-1_ol_151;
	phases ABN;
	from R3-12-47-1_node_319;
	to R3-12-47-1_node_320;
	length 176.500;
	configuration line_configuration:52;
}

object overhead_line:3317 {
	name R3-12-47-1_ol_152;
	phases ABN;
	from R3-12-47-1_node_319;
	to R3-12-47-1_node_321;
	length 147.100;
	configuration line_configuration:52;
}

object overhead_line:3318 {
	name R3-12-47-1_ol_153;
	phases ABN;
	from R3-12-47-1_node_321;
	to R3-12-47-1_node_322;
	length 181.800;
	configuration line_configuration:52;
}

object overhead_line:3319 {
	name R3-12-47-1_ol_154;
	phases ABN;
	from R3-12-47-1_node_322;
	to R3-12-47-1_node_323;
	length 148.700;
	configuration line_configuration:52;
}

object overhead_line:3350 {
	name R3-12-47-1_ol_155;
	phases ABCN;
	from R3-12-47-1_node_363;
	to R3-12-47-1_node_364;
	length 145.200;
	configuration line_configuration:53;
}

object overhead_line:3351 {
	name R3-12-47-1_ol_156;
	phases ABCN;
	from R3-12-47-1_node_364;
	to R3-12-47-1_node_365;
	length 197.000;
	configuration line_configuration:53;
}

object overhead_line:3352 {
	name R3-12-47-1_ol_157;
	phases ABCN;
	from R3-12-47-1_node_365;
	to R3-12-47-1_node_366;
	length 70.900;
	configuration line_configuration:53;
}

object overhead_line:3353 {
	name R3-12-47-1_ol_158;
	phases CN;
	from R3-12-47-1_node_366;
	to R3-12-47-1_node_367;
	length 346.700;
	configuration line_configuration:54;
}

object overhead_line:3354 {
	name R3-12-47-1_ol_159;
	phases ABCN;
	from R3-12-47-1_node_366;
	to R3-12-47-1_node_374;
	length 161.300;
	configuration line_configuration:53;
}

object overhead_line:3355 {
	name R3-12-47-1_ol_160;
	phases CN;
	from R3-12-47-1_node_367;
	to R3-12-47-1_node_368;
	length 191.700;
	configuration line_configuration:54;
}

object overhead_line:3356 {
	name R3-12-47-1_ol_161;
	phases CN;
	from R3-12-47-1_node_367;
	to R3-12-47-1_node_373;
	length 271.000;
	configuration line_configuration:55;
}

object overhead_line:3357 {
	name R3-12-47-1_ol_162;
	phases CN;
	from R3-12-47-1_node_368;
	to R3-12-47-1_node_369;
	length 133.100;
	configuration line_configuration:54;
}

object overhead_line:3358 {
	name R3-12-47-1_ol_163;
	phases CN;
	from R3-12-47-1_node_369;
	to R3-12-47-1_node_370;
	length 162.900;
	configuration line_configuration:56;
}

object overhead_line:3359 {
	name R3-12-47-1_ol_164;
	phases ABCN;
	from R3-12-47-1_node_255;
	to R3-12-47-1_node_372;
	length 517.300;
	configuration line_configuration:35;
}

object overhead_line:3361 {
	name R3-12-47-1_ol_165;
	phases ABCN;
	from R3-12-47-1_node_374;
	to R3-12-47-1_node_375;
	length 95.500;
	configuration line_configuration:53;
}

object overhead_line:3362 {
	name R3-12-47-1_ol_166;
	phases ABCN;
	from R3-12-47-1_node_377;
	to R3-12-47-1_node_378;
	length 206.800;
	configuration line_configuration:35;
}

object overhead_line:3363 {
	name R3-12-47-1_ol_167;
	phases ABCN;
	from R3-12-47-1_node_378;
	to R3-12-47-1_node_379;
	length 275.800;
	configuration line_configuration:35;
}

object overhead_line:3364 {
	name R3-12-47-1_ol_168;
	phases ABCN;
	from R3-12-47-1_node_379;
	to R3-12-47-1_node_380;
	length 61.000;
	configuration line_configuration:35;
}

object overhead_line:3365 {
	name R3-12-47-1_ol_169;
	phases ABCN;
	from R3-12-47-1_node_380;
	to R3-12-47-1_node_381;
	length 217.600;
	configuration line_configuration:35;
}

object overhead_line:3366 {
	name R3-12-47-1_ol_170;
	phases ABCN;
	from R3-12-47-1_node_382;
	to R3-12-47-1_node_265;
	length 58.800;
	configuration line_configuration:35;
}

object overhead_line:3367 {
	name R3-12-47-1_ol_171;
	phases ABCN;
	from R3-12-47-1_node_382;
	to R3-12-47-1_node_383;
	length 10.000;
	configuration line_configuration:35;
}

object overhead_line:3368 {
	name R3-12-47-1_ol_172;
	phases ABCN;
	from R3-12-47-1_node_372;
	to R3-12-47-1_node_385;
	length 254.600;
	configuration line_configuration:35;
}

object overhead_line:3369 {
	name R3-12-47-1_ol_173;
	phases ABCN;
	from R3-12-47-1_node_385;
	to R3-12-47-1_node_386;
	length 150.600;
	configuration line_configuration:35;
}

object overhead_line:3370 {
	name R3-12-47-1_ol_174;
	phases ABCN;
	from R3-12-47-1_node_386;
	to R3-12-47-1_node_388;
	length 50.000;
	configuration line_configuration:35;
}

object overhead_line:3371 {
	name R3-12-47-1_ol_175;
	phases ABCN;
	from R3-12-47-1_node_4;
	to R3-12-47-1_node_387;
	length 80.100;
	configuration line_configuration:35;
}

object overhead_line:3391 {
	name R3-12-47-1_ol_176;
	phases ABCN;
	from R3-12-47-1_node_410;
	to R3-12-47-1_node_411;
	length 107.800;
	configuration line_configuration:24;
}

object overhead_line:3392 {
	name R3-12-47-1_ol_177;
	phases ABCN;
	from R3-12-47-1_node_411;
	to R3-12-47-1_node_412;
	length 94.300;
	configuration line_configuration:24;
}

object overhead_line:3393 {
	name R3-12-47-1_ol_178;
	phases ABCN;
	from R3-12-47-1_node_412;
	to R3-12-47-1_node_413;
	length 142.000;
	configuration line_configuration:24;
}

object overhead_line:3394 {
	name R3-12-47-1_ol_179;
	phases BCN;
	from R3-12-47-1_node_413;
	to R3-12-47-1_node_414;
	length 117.000;
	configuration line_configuration:26;
}

object overhead_line:3395 {
	name R3-12-47-1_ol_180;
	phases ABCN;
	from R3-12-47-1_node_413;
	to R3-12-47-1_node_418;
	length 191.300;
	configuration line_configuration:24;
}

object overhead_line:3396 {
	name R3-12-47-1_ol_181;
	phases BCN;
	from R3-12-47-1_node_413;
	to R3-12-47-1_node_450;
	length 129.700;
	configuration line_configuration:26;
}

object overhead_line:3397 {
	name R3-12-47-1_ol_182;
	phases BCN;
	from R3-12-47-1_node_414;
	to R3-12-47-1_node_415;
	length 115.100;
	configuration line_configuration:26;
}

object overhead_line:3398 {
	name R3-12-47-1_ol_183;
	phases BCN;
	from R3-12-47-1_node_415;
	to R3-12-47-1_node_416;
	length 115.100;
	configuration line_configuration:46;
}

object overhead_line:3399 {
	name R3-12-47-1_ol_184;
	phases BCN;
	from R3-12-47-1_node_416;
	to R3-12-47-1_node_417;
	length 146.100;
	configuration line_configuration:46;
}

object overhead_line:3400 {
	name R3-12-47-1_ol_185;
	phases ABCN;
	from R3-12-47-1_node_418;
	to R3-12-47-1_node_419;
	length 93.900;
	configuration line_configuration:24;
}

object overhead_line:3401 {
	name R3-12-47-1_ol_186;
	phases ABCN;
	from R3-12-47-1_node_419;
	to R3-12-47-1_node_420;
	length 138.500;
	configuration line_configuration:24;
}

object overhead_line:3402 {
	name R3-12-47-1_ol_187;
	phases ABCN;
	from R3-12-47-1_node_420;
	to R3-12-47-1_node_421;
	length 135.700;
	configuration line_configuration:36;
}

object overhead_line:3403 {
	name R3-12-47-1_ol_188;
	phases ABCN;
	from R3-12-47-1_node_420;
	to R3-12-47-1_node_436;
	length 157.600;
	configuration line_configuration:24;
}

object overhead_line:3404 {
	name R3-12-47-1_ol_189;
	phases ACN;
	from R3-12-47-1_node_420;
	to R3-12-47-1_node_446;
	length 118.000;
	configuration line_configuration:28;
}

object overhead_line:3405 {
	name R3-12-47-1_ol_190;
	phases ABCN;
	from R3-12-47-1_node_421;
	to R3-12-47-1_node_422;
	length 133.500;
	configuration line_configuration:36;
}

object overhead_line:3406 {
	name R3-12-47-1_ol_191;
	phases ABCN;
	from R3-12-47-1_node_422;
	to R3-12-47-1_node_423;
	length 110.700;
	configuration line_configuration:36;
}

object overhead_line:3407 {
	name R3-12-47-1_ol_192;
	phases ABCN;
	from R3-12-47-1_node_423;
	to R3-12-47-1_node_424;
	length 114.500;
	configuration line_configuration:36;
}

object overhead_line:3408 {
	name R3-12-47-1_ol_193;
	phases ABN;
	from R3-12-47-1_node_424;
	to R3-12-47-1_node_425;
	length 125.500;
	configuration line_configuration:52;
}

object overhead_line:3409 {
	name R3-12-47-1_ol_194;
	phases BCN;
	from R3-12-47-1_node_424;
	to R3-12-47-1_node_426;
	length 192.300;
	configuration line_configuration:46;
}

object overhead_line:3410 {
	name R3-12-47-1_ol_195;
	phases ABCN;
	from R3-12-47-1_node_424;
	to R3-12-47-1_node_427;
	length 196.700;
	configuration line_configuration:36;
}

object overhead_line:3411 {
	name R3-12-47-1_ol_196;
	phases ABCN;
	from R3-12-47-1_node_427;
	to R3-12-47-1_node_428;
	length 129.000;
	configuration line_configuration:36;
}

object overhead_line:3412 {
	name R3-12-47-1_ol_197;
	phases ABCN;
	from R3-12-47-1_node_428;
	to R3-12-47-1_node_432;
	length 56.900;
	configuration line_configuration:36;
}

object overhead_line:3417 {
	name R3-12-47-1_ol_198;
	phases ABCN;
	from R3-12-47-1_node_436;
	to R3-12-47-1_node_437;
	length 132.900;
	configuration line_configuration:24;
}

object overhead_line:3418 {
	name R3-12-47-1_ol_199;
	phases ABCN;
	from R3-12-47-1_node_437;
	to R3-12-47-1_node_438;
	length 132.600;
	configuration line_configuration:24;
}

object overhead_line:3419 {
	name R3-12-47-1_ol_200;
	phases AN;
	from R3-12-47-1_node_467;
	to R3-12-47-1_node_475;
	length 82.200;
	configuration line_configuration:34;
}

object overhead_line:3420 {
	name R3-12-47-1_ol_201;
	phases AN;
	from R3-12-47-1_node_468;
	to R3-12-47-1_node_469;
	length 119.900;
	configuration line_configuration:34;
}

object overhead_line:3421 {
	name R3-12-47-1_ol_202;
	phases AN;
	from R3-12-47-1_node_469;
	to R3-12-47-1_node_470;
	length 143.400;
	configuration line_configuration:34;
}

object overhead_line:3422 {
	name R3-12-47-1_ol_203;
	phases AN;
	from R3-12-47-1_node_470;
	to R3-12-47-1_node_471;
	length 100.600;
	configuration line_configuration:34;
}

object overhead_line:3423 {
	name R3-12-47-1_ol_204;
	phases AN;
	from R3-12-47-1_node_470;
	to R3-12-47-1_node_472;
	length 107.900;
	configuration line_configuration:34;
}

object overhead_line:3424 {
	name R3-12-47-1_ol_205;
	phases AN;
	from R3-12-47-1_node_472;
	to R3-12-47-1_node_473;
	length 102.100;
	configuration line_configuration:34;
}

object overhead_line:3425 {
	name R3-12-47-1_ol_206;
	phases AN;
	from R3-12-47-1_node_473;
	to R3-12-47-1_node_474;
	length 99.600;
	configuration line_configuration:34;
}

object overhead_line:3426 {
	name R3-12-47-1_ol_207;
	phases AN;
	from R3-12-47-1_node_475;
	to R3-12-47-1_node_476;
	length 176.800;
	configuration line_configuration:34;
}

object overhead_line:3427 {
	name R3-12-47-1_ol_208;
	phases AN;
	from R3-12-47-1_node_476;
	to R3-12-47-1_node_477;
	length 152.100;
	configuration line_configuration:34;
}

object overhead_line:3428 {
	name R3-12-47-1_ol_209;
	phases AN;
	from R3-12-47-1_node_477;
	to R3-12-47-1_node_478;
	length 145.200;
	configuration line_configuration:34;
}

object overhead_line:3429 {
	name R3-12-47-1_ol_210;
	phases AN;
	from R3-12-47-1_node_478;
	to R3-12-47-1_node_479;
	length 61.800;
	configuration line_configuration:34;
}

object overhead_line:3432 {
	name R3-12-47-1_ol_211;
	phases AN;
	from R3-12-47-1_node_482;
	to R3-12-47-1_node_483;
	length 102.100;
	configuration line_configuration:34;
}

object overhead_line:3433 {
	name R3-12-47-1_ol_212;
	phases AN;
	from R3-12-47-1_node_483;
	to R3-12-47-1_node_484;
	length 96.200;
	configuration line_configuration:34;
}

object overhead_line:3434 {
	name R3-12-47-1_ol_213;
	phases AN;
	from R3-12-47-1_node_484;
	to R3-12-47-1_node_485;
	length 101.200;
	configuration line_configuration:59;
}

object overhead_line:3435 {
	name R3-12-47-1_ol_214;
	phases AN;
	from R3-12-47-1_node_485;
	to R3-12-47-1_node_486;
	length 101.000;
	configuration line_configuration:59;
}

object overhead_line:3472 {
	name R3-12-47-1_ol_215;
	phases ABCN;
	from R3-12-47-1_node_531;
	to R3-12-47-1_node_532;
	length 203.300;
	configuration line_configuration:36;
}

object overhead_line:3473 {
	name R3-12-47-1_ol_216;
	phases ABCN;
	from R3-12-47-1_node_532;
	to R3-12-47-1_node_533;
	length 228.700;
	configuration line_configuration:36;
}

object overhead_line:3474 {
	name R3-12-47-1_ol_217;
	phases ABCN;
	from R3-12-47-1_node_533;
	to R3-12-47-1_node_534;
	length 165.100;
	configuration line_configuration:36;
}

object overhead_line:3476 {
	name R3-12-47-1_ol_218;
	phases ABCN;
	from R3-12-47-1_node_538;
	to R3-12-47-1_node_539;
	length 292.200;
	configuration line_configuration:36;
}

object overhead_line:3477 {
	name R3-12-47-1_ol_219;
	phases ABCN;
	from R3-12-47-1_node_539;
	to R3-12-47-1_node_540;
	length 215.500;
	configuration line_configuration:36;
}

object overhead_line:3481 {
	name R3-12-47-1_ol_220;
	phases ABCN;
	from R3-12-47-1_node_387;
	to R3-12-47-1_node_543;
	length 117.000;
	configuration line_configuration:35;
}

object overhead_line:3499 {
	name R3-12-47-1_ol_221;
	phases ABCN;
	from R3-12-47-1_node_565;
	to R3-12-47-1_node_566;
	length 169.200;
	configuration line_configuration:35;
}

object overhead_line:3501 {
	name R3-12-47-1_ol_222;
	phases ABCN;
	from R3-12-47-1_node_566;
	to R3-12-47-1_node_570;
	length 171.400;
	configuration line_configuration:35;
}

object overhead_line:3503 {
	name R3-12-47-1_ol_223;
	phases ABCN;
	from R3-12-47-1_node_570;
	to R3-12-47-1_node_571;
	length 151.500;
	configuration line_configuration:35;
}

object overhead_line:3504 {
	name R3-12-47-1_ol_224;
	phases ABCN;
	from R3-12-47-1_node_570;
	to R3-12-47-1_node_572;
	length 136.000;
	configuration line_configuration:35;
}

object overhead_line:3505 {
	name R3-12-47-1_ol_225;
	phases ABCN;
	from R3-12-47-1_node_572;
	to R3-12-47-1_node_573;
	length 120.800;
	configuration line_configuration:35;
}

object overhead_line:3506 {
	name R3-12-47-1_ol_226;
	phases ABCN;
	from R3-12-47-1_node_573;
	to R3-12-47-1_node_574;
	length 115.700;
	configuration line_configuration:35;
}

object overhead_line:3507 {
	name R3-12-47-1_ol_227;
	phases ABCN;
	from R3-12-47-1_node_574;
	to R3-12-47-1_node_577;
	length 110.400;
	configuration line_configuration:35;
}

object overhead_line:3509 {
	name R3-12-47-1_ol_228;
	phases ABCN;
	from R3-12-47-1_node_578;
	to R3-12-47-1_node_579;
	length 92.300;
	configuration line_configuration:24;
}

object overhead_line:3510 {
	name R3-12-47-1_ol_229;
	phases ABCN;
	from R3-12-47-1_node_579;
	to R3-12-47-1_node_580;
	length 148.000;
	configuration line_configuration:24;
}

object overhead_line:3511 {
	name R3-12-47-1_ol_230;
	phases ABCN;
	from R3-12-47-1_node_580;
	to R3-12-47-1_node_582;
	length 93.900;
	configuration line_configuration:24;
}

object overhead_line:3513 {
	name R3-12-47-1_ol_231;
	phases ABCN;
	from R3-12-47-1_node_582;
	to R3-12-47-1_node_583;
	length 86.100;
	configuration line_configuration:24;
}

object overhead_line:3514 {
	name R3-12-47-1_ol_232;
	phases ABCN;
	from R3-12-47-1_node_583;
	to R3-12-47-1_node_584;
	length 365.300;
	configuration line_configuration:24;
}

object overhead_line:3515 {
	name R3-12-47-1_ol_233;
	phases ABCN;
	from R3-12-47-1_node_586;
	to R3-12-47-1_node_589;
	length 108.200;
	configuration line_configuration:60;
}

object overhead_line:3517 {
	name R3-12-47-1_ol_234;
	phases ABCN;
	from R3-12-47-1_node_589;
	to R3-12-47-1_node_594;
	length 199.600;
	configuration line_configuration:60;
}

object overhead_line:3521 {
	name R3-12-47-1_ol_235;
	phases ABCN;
	from R3-12-47-1_node_594;
	to R3-12-47-1_node_595;
	length 179.600;
	configuration line_configuration:60;
}

object overhead_line:3522 {
	name R3-12-47-1_ol_236;
	phases ABCN;
	from R3-12-47-1_node_595;
	to R3-12-47-1_node_596;
	length 253.600;
	configuration line_configuration:60;
}

object overhead_line:3535 {
	name R3-12-47-1_ol_237;
	phases ABCN;
	from R3-12-47-1_node_577;
	to R3-12-47-1_node_578;
	length 98.700;
	configuration line_configuration:24;
}

object overhead_line:3536 {
	name R3-12-47-1_ol_238;
	phases ABCN;
	from R3-12-47-1_node_577;
	to R3-12-47-1_node_586;
	length 109.800;
	configuration line_configuration:60;
}

object overhead_line:3537 {
	name R3-12-47-1_ol_239;
	phases ABCN;
	from R3-12-47-1_node_577;
	to R3-12-47-1_node_610;
	length 92.000;
	configuration line_configuration:61;
}

object overhead_line:3538 {
	name R3-12-47-1_ol_240;
	phases ABCN;
	from R3-12-47-1_node_610;
	to R3-12-47-1_node_613;
	length 179.700;
	configuration line_configuration:61;
}

object overhead_line:3539 {
	name R3-12-47-1_ol_241;
	phases ABCN;
	from R3-12-47-1_node_543;
	to R3-12-47-1_node_612;
	length 209.700;
	configuration line_configuration:35;
}

object overhead_line:3542 {
	name R3-12-47-1_ol_242;
	phases ABCN;
	from R3-12-47-1_node_613;
	to R3-12-47-1_node_614;
	length 76.900;
	configuration line_configuration:24;
}

object overhead_line:3543 {
	name R3-12-47-1_ol_243;
	phases ABCN;
	from R3-12-47-1_node_613;
	to R3-12-47-1_node_617;
	length 104.000;
	configuration line_configuration:24;
}

object overhead_line:3544 {
	name R3-12-47-1_ol_244;
	phases ABCN;
	from R3-12-47-1_node_613;
	to R3-12-47-1_node_618;
	length 85.000;
	configuration line_configuration:61;
}

object overhead_line:3545 {
	name R3-12-47-1_ol_245;
	phases ABCN;
	from R3-12-47-1_node_612;
	to R3-12-47-1_node_619;
	length 123.700;
	configuration line_configuration:35;
}

object overhead_line:3546 {
	name R3-12-47-1_ol_246;
	phases ABCN;
	from R3-12-47-1_node_619;
	to R3-12-47-1_node_620;
	length 385.700;
	configuration line_configuration:35;
}

object overhead_line:3547 {
	name R3-12-47-1_ol_247;
	phases ABCN;
	from R3-12-47-1_node_620;
	to R3-12-47-1_node_621;
	length 578.000;
	configuration line_configuration:35;
}

object overhead_line:3548 {
	name R3-12-47-1_ol_248;
	phases ABCN;
	from R3-12-47-1_node_621;
	to R3-12-47-1_node_622;
	length 308.600;
	configuration line_configuration:35;
}

object overhead_line:3549 {
	name R3-12-47-1_ol_249;
	phases ABCN;
	from R3-12-47-1_node_622;
	to R3-12-47-1_node_623;
	length 267.000;
	configuration line_configuration:35;
}

object overhead_line:3557 {
	name R3-12-47-1_ol_250;
	phases ABCN;
	from R3-12-47-1_node_623;
	to R3-12-47-1_node_5;
	length 202.300;
	configuration line_configuration:35;
}


object overhead_line_conductor:2 {
	//name 4 CW;
	rating.summer.continuous 180.0;
	geometric_mean_radius 0.00340 ft;
	resistance 0.28600;
}

object overhead_line_conductor:4 {
	//name 4 CU;
	rating.summer.continuous 149.0;
	geometric_mean_radius 0.00663 ft;
	resistance 1.50000;
}

object overhead_line_conductor:6 {
	//name 3/0 ACSR;
	rating.summer.continuous 300.0;
	geometric_mean_radius 0.00600 ft;
	resistance 0.63800;
}

object overhead_line_conductor:7 {
	//name 336 ACSR;
	rating.summer.continuous 530.0;
	geometric_mean_radius 0.02300 ft;
	resistance 0.30300;
}

object overhead_line_conductor:9 {
	//name 1/0 AAC;
	rating.summer.continuous 230.0;
	geometric_mean_radius 0.01203 ft;
	resistance 0.95300;
}

object overhead_line_conductor:10 {
	//name 4/0 ACSR;
	rating.summer.continuous 334.0;
	geometric_mean_radius 0.00814 ft;
	resistance 0.56300;
}

object overhead_line_conductor:15 {
	//name 636 AAC;
	rating.summer.continuous 858.0;
	geometric_mean_radius 0.02940 ft;
	resistance 0.16300;
}



object switch:3620 {
	name R3-12-47-1_switch_1;
	phases ABCN;
	from R3-12-47-1_node_164;
	to R3-12-47-1_node_165;
	status CLOSED;
}

object switch:3621 {
	name R3-12-47-1_switch_2;
	phases ABCN;
	from R3-12-47-1_node_3;
	to R3-12-47-1_node_4;
	status CLOSED;
}

object switch:3622 {
	name R3-12-47-1_switch_3;
	phases ABCN;
	from R3-12-47-1_node_16;
	to R3-12-47-1_node_18;
	status CLOSED;
}

object switch:3623 {
	name R3-12-47-1_switch_4;
	phases ABCN;
	from R3-12-47-1_node_22;
	to R3-12-47-1_node_24;
	status CLOSED;
}

object switch:3624 {
	name R3-12-47-1_switch_5;
	phases ABCN;
	from R3-12-47-1_node_23;
	to R3-12-47-1_node_22;
	status CLOSED;
}

object switch:3625 {
	name R3-12-47-1_switch_6;
	phases ABCN;
	from R3-12-47-1_node_32;
	to R3-12-47-1_node_33;
	status CLOSED;
}

object switch:3626 {
	name R3-12-47-1_switch_7;
	phases ABCN;
	from R3-12-47-1_node_34;
	to R3-12-47-1_node_1;
	status CLOSED;
}

object switch:3627 {
	name R3-12-47-1_switch_8;
	phases ABCN;
	from R3-12-47-1_node_34;
	to R3-12-47-1_node_35;
	status CLOSED;
}

object switch:3628 {
	name R3-12-47-1_switch_9;
	phases ABCN;
	from R3-12-47-1_node_34;
	to R3-12-47-1_node_37;
	status CLOSED;
}

object switch:3629 {
	name R3-12-47-1_switch_10;
	phases ABCN;
	from R3-12-47-1_node_36;
	to R3-12-47-1_node_34;
	status CLOSED;
}

object switch:3630 {
	name R3-12-47-1_switch_11;
	phases ABCN;
	from R3-12-47-1_node_146;
	to R3-12-47-1_node_147;
	status CLOSED;
}

object switch:3631 {
	name R3-12-47-1_switch_12;
	phases ABCN;
	from R3-12-47-1_node_146;
	to R3-12-47-1_node_148;
	status CLOSED;
}

object switch:3632 {
	name R3-12-47-1_switch_13;
	phases ABCN;
	from R3-12-47-1_node_146;
	to R3-12-47-1_node_149;
	status CLOSED;
}

object switch:3633 {
	name R3-12-47-1_switch_14;
	phases ABCN;
	from R3-12-47-1_node_150;
	to R3-12-47-1_node_146;
	status CLOSED;
}

object switch:3634 {
	name R3-12-47-1_switch_15;
	phases ABCN;
	from R3-12-47-1_node_158;
	to R3-12-47-1_node_159;
	status CLOSED;
}

object switch:3635 {
	name R3-12-47-1_switch_16;
	phases ABCN;
	from R3-12-47-1_node_158;
	to R3-12-47-1_node_161;
	status CLOSED;
}

object switch:3636 {
	name R3-12-47-1_switch_17;
	phases ABCN;
	from R3-12-47-1_node_158;
	to R3-12-47-1_node_162;
	status CLOSED;
}

object switch:3637 {
	name R3-12-47-1_switch_18;
	phases ABCN;
	from R3-12-47-1_node_160;
	to R3-12-47-1_node_158;
	status CLOSED;
}

object switch:3638 {
	name R3-12-47-1_switch_19;
	phases ABCN;
	from R3-12-47-1_node_235;
	to R3-12-47-1_node_236;
	status CLOSED;
}

object switch:3639 {
	name R3-12-47-1_switch_20;
	phases ABCN;
	from R3-12-47-1_node_299;
	to R3-12-47-1_node_300;
	status CLOSED;
}

object switch:3640 {
	name R3-12-47-1_switch_21;
	phases ABCN;
	from R3-12-47-1_node_255;
	to R3-12-47-1_node_371;
	status CLOSED;
}

object switch:3641 {
	name R3-12-47-1_switch_22;
	phases ABCN;
	from R3-12-47-1_node_376;
	to R3-12-47-1_node_377;
	status CLOSED;
}

object switch:3642 {
	name R3-12-47-1_switch_23;
	phases ABCN;
	from R3-12-47-1_node_381;
	to R3-12-47-1_node_633;
	status CLOSED;
}

object switch:3643 {
	name R3-12-47-1_switch_24;
	phases ABCN;
	from R3-12-47-1_node_388;
	to R3-12-47-1_node_390;
	status CLOSED;
}

object switch:3644 {
	name R3-12-47-1_switch_25;
	phases ABCN;
	from R3-12-47-1_node_393;
	to R3-12-47-1_node_491;
	status CLOSED;
}

object switch:3645 {
	name R3-12-47-1_switch_26;
	phases ABCN;
	from R3-12-47-1_node_393;
	to R3-12-47-1_node_494;
	status CLOSED;
}

object switch:3646 {
	name R3-12-47-1_switch_27;
	phases ABCN;
	from R3-12-47-1_node_492;
	to R3-12-47-1_node_393;
	status CLOSED;
}

object switch:3647 {
	name R3-12-47-1_switch_28;
	phases ABCN;
	from R3-12-47-1_node_544;
	to R3-12-47-1_node_2;
	status CLOSED;
}

object switch:3648 {
	name R3-12-47-1_switch_29;
	phases ABCN;
	from R3-12-47-1_node_544;
	to R3-12-47-1_node_561;
	status CLOSED;
}

object switch:3649 {
	name R3-12-47-1_switch_30;
	phases ABCN;
	from R3-12-47-1_node_544;
	to R3-12-47-1_node_563;
	status CLOSED;
}

object switch:3650 {
	name R3-12-47-1_switch_31;
	phases ABCN;
	from R3-12-47-1_node_562;
	to R3-12-47-1_node_544;
	status CLOSED;
}


object transformer:2517 {
	name R3-12-47-1_xfmr_1;
	phases AS;
	from R3-12-47-1_node_27;
	to R3-12-47-1_tn_1;
	configuration transformer_configuration:2457;
}

object transformer:2518 {
	name R3-12-47-1_xfmr_2;
	phases CS;
	from R3-12-47-1_node_27;
	to R3-12-47-1_tn_2;
	configuration transformer_configuration:2499;
}

object transformer:2519 {
	name R3-12-47-1_xfmr_3;
	phases AS;
	from R3-12-47-1_node_29;
	to R3-12-47-1_tn_3;
	configuration transformer_configuration:2458;
}

object transformer:2520 {
	name R3-12-47-1_xfmr_4;
	phases BS;
	from R3-12-47-1_node_29;
	to R3-12-47-1_tn_4;
	configuration transformer_configuration:2478;
}

object transformer:2521 {
	name R3-12-47-1_xfmr_5;
	phases CS;
	from R3-12-47-1_node_29;
	to R3-12-47-1_tn_5;
	configuration transformer_configuration:2500;
}

object transformer:2522 {
	name R3-12-47-1_xfmr_6;
	phases AS;
	from R3-12-47-1_node_210;
	to R3-12-47-1_tn_6;
	configuration transformer_configuration:2459;
}

object transformer:2523 {
	name R3-12-47-1_xfmr_7;
	phases BS;
	from R3-12-47-1_node_210;
	to R3-12-47-1_tn_7;
	configuration transformer_configuration:2479;
}

object transformer:2524 {
	name R3-12-47-1_xfmr_8;
	phases CS;
	from R3-12-47-1_node_210;
	to R3-12-47-1_tn_8;
	configuration transformer_configuration:2501;
}

object transformer:2525 {
	name R3-12-47-1_xfmr_9;
	phases AS;
	from R3-12-47-1_node_211;
	to R3-12-47-1_tn_9;
	configuration transformer_configuration:2460;
}

object transformer:2526 {
	name R3-12-47-1_xfmr_10;
	phases BS;
	from R3-12-47-1_node_211;
	to R3-12-47-1_tn_10;
	configuration transformer_configuration:2480;
}

object transformer:2527 {
	name R3-12-47-1_xfmr_11;
	phases CS;
	from R3-12-47-1_node_211;
	to R3-12-47-1_tn_11;
	configuration transformer_configuration:2502;
}

object transformer:2528 {
	name R3-12-47-1_xfmr_12;
	phases AS;
	from R3-12-47-1_node_31;
	to R3-12-47-1_tn_12;
	configuration transformer_configuration:2458;
}

object transformer:2529 {
	name R3-12-47-1_xfmr_13;
	phases BS;
	from R3-12-47-1_node_31;
	to R3-12-47-1_tn_13;
	configuration transformer_configuration:2478;
}

object transformer:2530 {
	name R3-12-47-1_xfmr_14;
	phases CS;
	from R3-12-47-1_node_31;
	to R3-12-47-1_tn_14;
	configuration transformer_configuration:2500;
}

object transformer:2531 {
	name R3-12-47-1_xfmr_15;
	phases BS;
	from R3-12-47-1_node_44;
	to R3-12-47-1_tn_15;
	configuration transformer_configuration:2478;
}

object transformer:2532 {
	name R3-12-47-1_xfmr_16;
	phases AS;
	from R3-12-47-1_node_42;
	to R3-12-47-1_tn_16;
	configuration transformer_configuration:2461;
}

object transformer:2533 {
	name R3-12-47-1_xfmr_17;
	phases BS;
	from R3-12-47-1_node_42;
	to R3-12-47-1_tn_17;
	configuration transformer_configuration:2481;
}

object transformer:2534 {
	name R3-12-47-1_xfmr_18;
	phases CS;
	from R3-12-47-1_node_42;
	to R3-12-47-1_tn_18;
	configuration transformer_configuration:2503;
}

object transformer:2535 {
	name R3-12-47-1_xfmr_19;
	phases AS;
	from R3-12-47-1_node_43;
	to R3-12-47-1_tn_19;
	configuration transformer_configuration:2458;
}

object transformer:2536 {
	name R3-12-47-1_xfmr_20;
	phases BS;
	from R3-12-47-1_node_43;
	to R3-12-47-1_tn_20;
	configuration transformer_configuration:2478;
}

object transformer:2537 {
	name R3-12-47-1_xfmr_21;
	phases CS;
	from R3-12-47-1_node_43;
	to R3-12-47-1_tn_21;
	configuration transformer_configuration:2500;
}

object transformer:2538 {
	name R3-12-47-1_xfmr_22;
	phases AS;
	from R3-12-47-1_node_46;
	to R3-12-47-1_tn_22;
	configuration transformer_configuration:2461;
}

object transformer:2539 {
	name R3-12-47-1_xfmr_23;
	phases AS;
	from R3-12-47-1_node_47;
	to R3-12-47-1_tn_23;
	configuration transformer_configuration:2458;
}

object transformer:2540 {
	name R3-12-47-1_xfmr_24;
	phases BS;
	from R3-12-47-1_node_47;
	to R3-12-47-1_tn_24;
	configuration transformer_configuration:2478;
}

object transformer:2541 {
	name R3-12-47-1_xfmr_25;
	phases CS;
	from R3-12-47-1_node_48;
	to R3-12-47-1_tn_25;
	configuration transformer_configuration:2500;
}

object transformer:2542 {
	name R3-12-47-1_xfmr_26;
	phases AS;
	from R3-12-47-1_node_50;
	to R3-12-47-1_tn_26;
	configuration transformer_configuration:2462;
}

object transformer:2543 {
	name R3-12-47-1_xfmr_27;
	phases BS;
	from R3-12-47-1_node_50;
	to R3-12-47-1_tn_27;
	configuration transformer_configuration:2482;
}

object transformer:2544 {
	name R3-12-47-1_xfmr_28;
	phases CS;
	from R3-12-47-1_node_50;
	to R3-12-47-1_tn_28;
	configuration transformer_configuration:2504;
}

object transformer:2545 {
	name R3-12-47-1_xfmr_29;
	phases CS;
	from R3-12-47-1_node_49;
	to R3-12-47-1_tn_29;
	configuration transformer_configuration:2504;
}

object transformer:2546 {
	name R3-12-47-1_xfmr_30;
	phases BS;
	from R3-12-47-1_node_56;
	to R3-12-47-1_tn_30;
	configuration transformer_configuration:2482;
}

object transformer:2547 {
	name R3-12-47-1_xfmr_31;
	phases AS;
	from R3-12-47-1_node_57;
	to R3-12-47-1_tn_31;
	configuration transformer_configuration:2463;
}

object transformer:2548 {
	name R3-12-47-1_xfmr_32;
	phases BS;
	from R3-12-47-1_node_57;
	to R3-12-47-1_tn_32;
	configuration transformer_configuration:2483;
}

object transformer:2549 {
	name R3-12-47-1_xfmr_33;
	phases CS;
	from R3-12-47-1_node_57;
	to R3-12-47-1_tn_33;
	configuration transformer_configuration:2505;
}

object transformer:2550 {
	name R3-12-47-1_xfmr_34;
	phases AS;
	from R3-12-47-1_node_59;
	to R3-12-47-1_tn_34;
	configuration transformer_configuration:2462;
}

object transformer:2551 {
	name R3-12-47-1_xfmr_35;
	phases BS;
	from R3-12-47-1_node_62;
	to R3-12-47-1_tn_35;
	configuration transformer_configuration:2484;
}

object transformer:2552 {
	name R3-12-47-1_xfmr_36;
	phases AS;
	from R3-12-47-1_node_63;
	to R3-12-47-1_tn_36;
	configuration transformer_configuration:2464;
}

object transformer:2553 {
	name R3-12-47-1_xfmr_37;
	phases CS;
	from R3-12-47-1_node_64;
	to R3-12-47-1_tn_37;
	configuration transformer_configuration:2504;
}

object transformer:2554 {
	name R3-12-47-1_xfmr_38;
	phases CS;
	from R3-12-47-1_node_65;
	to R3-12-47-1_tn_38;
	configuration transformer_configuration:2506;
}

object transformer:2555 {
	name R3-12-47-1_xfmr_39;
	phases AS;
	from R3-12-47-1_node_67;
	to R3-12-47-1_tn_39;
	configuration transformer_configuration:2464;
}

object transformer:2556 {
	name R3-12-47-1_xfmr_40;
	phases BS;
	from R3-12-47-1_node_67;
	to R3-12-47-1_tn_40;
	configuration transformer_configuration:2484;
}

object transformer:2557 {
	name R3-12-47-1_xfmr_41;
	phases CS;
	from R3-12-47-1_node_67;
	to R3-12-47-1_tn_41;
	configuration transformer_configuration:2506;
}

object transformer:2558 {
	name R3-12-47-1_xfmr_42;
	phases AS;
	from R3-12-47-1_node_68;
	to R3-12-47-1_tn_42;
	configuration transformer_configuration:2458;
}

object transformer:2559 {
	name R3-12-47-1_xfmr_43;
	phases BS;
	from R3-12-47-1_node_68;
	to R3-12-47-1_tn_43;
	configuration transformer_configuration:2478;
}

object transformer:2560 {
	name R3-12-47-1_xfmr_44;
	phases CS;
	from R3-12-47-1_node_68;
	to R3-12-47-1_tn_44;
	configuration transformer_configuration:2500;
}

object transformer:2561 {
	name R3-12-47-1_xfmr_45;
	phases AS;
	from R3-12-47-1_node_72;
	to R3-12-47-1_tn_45;
	configuration transformer_configuration:2461;
}

object transformer:2562 {
	name R3-12-47-1_xfmr_46;
	phases BS;
	from R3-12-47-1_node_72;
	to R3-12-47-1_tn_46;
	configuration transformer_configuration:2481;
}

object transformer:2563 {
	name R3-12-47-1_xfmr_47;
	phases CS;
	from R3-12-47-1_node_72;
	to R3-12-47-1_tn_47;
	configuration transformer_configuration:2503;
}

object transformer:2564 {
	name R3-12-47-1_xfmr_48;
	phases BS;
	from R3-12-47-1_node_78;
	to R3-12-47-1_tn_48;
	configuration transformer_configuration:2485;
}

object transformer:2565 {
	name R3-12-47-1_xfmr_49;
	phases BS;
	from R3-12-47-1_node_79;
	to R3-12-47-1_tn_49;
	configuration transformer_configuration:2478;
}

object transformer:2566 {
	name R3-12-47-1_xfmr_50;
	phases BS;
	from R3-12-47-1_node_82;
	to R3-12-47-1_tn_50;
	configuration transformer_configuration:2478;
}

object transformer:2567 {
	name R3-12-47-1_xfmr_51;
	phases AS;
	from R3-12-47-1_node_89;
	to R3-12-47-1_tn_51;
	configuration transformer_configuration:2465;
}

object transformer:2568 {
	name R3-12-47-1_xfmr_52;
	phases BS;
	from R3-12-47-1_node_89;
	to R3-12-47-1_tn_52;
	configuration transformer_configuration:2486;
}

object transformer:2569 {
	name R3-12-47-1_xfmr_53;
	phases CS;
	from R3-12-47-1_node_89;
	to R3-12-47-1_tn_53;
	configuration transformer_configuration:2507;
}

object transformer:2570 {
	name R3-12-47-1_xfmr_54;
	phases AS;
	from R3-12-47-1_node_102;
	to R3-12-47-1_tn_54;
	configuration transformer_configuration:2457;
}

object transformer:2571 {
	name R3-12-47-1_xfmr_55;
	phases BS;
	from R3-12-47-1_node_102;
	to R3-12-47-1_tn_55;
	configuration transformer_configuration:2487;
}

object transformer:2572 {
	name R3-12-47-1_xfmr_56;
	phases CS;
	from R3-12-47-1_node_102;
	to R3-12-47-1_tn_56;
	configuration transformer_configuration:2499;
}

object transformer:2573 {
	name R3-12-47-1_xfmr_57;
	phases AS;
	from R3-12-47-1_node_95;
	to R3-12-47-1_tn_57;
	configuration transformer_configuration:2458;
}

object transformer:2574 {
	name R3-12-47-1_xfmr_58;
	phases BS;
	from R3-12-47-1_node_95;
	to R3-12-47-1_tn_58;
	configuration transformer_configuration:2478;
}

object transformer:2575 {
	name R3-12-47-1_xfmr_59;
	phases AS;
	from R3-12-47-1_node_96;
	to R3-12-47-1_tn_59;
	configuration transformer_configuration:2464;
}

object transformer:2576 {
	name R3-12-47-1_xfmr_60;
	phases BS;
	from R3-12-47-1_node_96;
	to R3-12-47-1_tn_60;
	configuration transformer_configuration:2484;
}

object transformer:2577 {
	name R3-12-47-1_xfmr_61;
	phases AS;
	from R3-12-47-1_node_101;
	to R3-12-47-1_tn_61;
	configuration transformer_configuration:2457;
}

object transformer:2578 {
	name R3-12-47-1_xfmr_62;
	phases BS;
	from R3-12-47-1_node_101;
	to R3-12-47-1_tn_62;
	configuration transformer_configuration:2488;
}

object transformer:2579 {
	name R3-12-47-1_xfmr_63;
	phases AS;
	from R3-12-47-1_node_100;
	to R3-12-47-1_tn_63;
	configuration transformer_configuration:2458;
}

object transformer:2580 {
	name R3-12-47-1_xfmr_64;
	phases BS;
	from R3-12-47-1_node_100;
	to R3-12-47-1_tn_64;
	configuration transformer_configuration:2478;
}

object transformer:2581 {
	name R3-12-47-1_xfmr_65;
	phases BS;
	from R3-12-47-1_node_106;
	to R3-12-47-1_tn_65;
	configuration transformer_configuration:2488;
}

object transformer:2582 {
	name R3-12-47-1_xfmr_66;
	phases CS;
	from R3-12-47-1_node_106;
	to R3-12-47-1_tn_66;
	configuration transformer_configuration:2499;
}

object transformer:2583 {
	name R3-12-47-1_xfmr_67;
	phases AS;
	from R3-12-47-1_node_105;
	to R3-12-47-1_tn_67;
	configuration transformer_configuration:2464;
}

object transformer:2584 {
	name R3-12-47-1_xfmr_68;
	phases BS;
	from R3-12-47-1_node_105;
	to R3-12-47-1_tn_68;
	configuration transformer_configuration:2484;
}

object transformer:2585 {
	name R3-12-47-1_xfmr_69;
	phases CS;
	from R3-12-47-1_node_105;
	to R3-12-47-1_tn_69;
	configuration transformer_configuration:2506;
}

object transformer:2586 {
	name R3-12-47-1_xfmr_70;
	phases BS;
	from R3-12-47-1_node_107;
	to R3-12-47-1_tn_70;
	configuration transformer_configuration:2488;
}

object transformer:2587 {
	name R3-12-47-1_xfmr_71;
	phases CS;
	from R3-12-47-1_node_107;
	to R3-12-47-1_tn_71;
	configuration transformer_configuration:2499;
}

object transformer:2588 {
	name R3-12-47-1_xfmr_72;
	phases AS;
	from R3-12-47-1_node_118;
	to R3-12-47-1_tn_72;
	configuration transformer_configuration:2458;
}

object transformer:2589 {
	name R3-12-47-1_xfmr_73;
	phases BS;
	from R3-12-47-1_node_118;
	to R3-12-47-1_tn_73;
	configuration transformer_configuration:2486;
}

object transformer:2590 {
	name R3-12-47-1_xfmr_74;
	phases CS;
	from R3-12-47-1_node_118;
	to R3-12-47-1_tn_74;
	configuration transformer_configuration:2500;
}

object transformer:2591 {
	name R3-12-47-1_xfmr_75;
	phases AS;
	from R3-12-47-1_node_120;
	to R3-12-47-1_tn_75;
	configuration transformer_configuration:2466;
}

object transformer:2592 {
	name R3-12-47-1_xfmr_76;
	phases BS;
	from R3-12-47-1_node_120;
	to R3-12-47-1_tn_76;
	configuration transformer_configuration:2484;
}

object transformer:2593 {
	name R3-12-47-1_xfmr_77;
	phases CS;
	from R3-12-47-1_node_120;
	to R3-12-47-1_tn_77;
	configuration transformer_configuration:2506;
}

object transformer:2594 {
	name R3-12-47-1_xfmr_78;
	phases AS;
	from R3-12-47-1_node_128;
	to R3-12-47-1_tn_78;
	configuration transformer_configuration:2462;
}

object transformer:2595 {
	name R3-12-47-1_xfmr_79;
	phases BS;
	from R3-12-47-1_node_128;
	to R3-12-47-1_tn_79;
	configuration transformer_configuration:2482;
}

object transformer:2596 {
	name R3-12-47-1_xfmr_80;
	phases CS;
	from R3-12-47-1_node_128;
	to R3-12-47-1_tn_80;
	configuration transformer_configuration:2504;
}

object transformer:2597 {
	name R3-12-47-1_xfmr_81;
	phases AS;
	from R3-12-47-1_node_131;
	to R3-12-47-1_tn_81;
	configuration transformer_configuration:2464;
}

object transformer:2598 {
	name R3-12-47-1_xfmr_82;
	phases BS;
	from R3-12-47-1_node_131;
	to R3-12-47-1_tn_82;
	configuration transformer_configuration:2484;
}

object transformer:2599 {
	name R3-12-47-1_xfmr_83;
	phases CS;
	from R3-12-47-1_node_131;
	to R3-12-47-1_tn_83;
	configuration transformer_configuration:2506;
}

object transformer:2600 {
	name R3-12-47-1_xfmr_84;
	phases AS;
	from R3-12-47-1_node_132;
	to R3-12-47-1_tn_84;
	configuration transformer_configuration:2462;
}

object transformer:2601 {
	name R3-12-47-1_xfmr_85;
	phases BS;
	from R3-12-47-1_node_132;
	to R3-12-47-1_tn_85;
	configuration transformer_configuration:2482;
}

object transformer:2602 {
	name R3-12-47-1_xfmr_86;
	phases CS;
	from R3-12-47-1_node_132;
	to R3-12-47-1_tn_86;
	configuration transformer_configuration:2504;
}

object transformer:2603 {
	name R3-12-47-1_xfmr_87;
	phases AS;
	from R3-12-47-1_node_136;
	to R3-12-47-1_tn_87;
	configuration transformer_configuration:2464;
}

object transformer:2604 {
	name R3-12-47-1_xfmr_88;
	phases CS;
	from R3-12-47-1_node_136;
	to R3-12-47-1_tn_88;
	configuration transformer_configuration:2506;
}

object transformer:2605 {
	name R3-12-47-1_xfmr_89;
	phases AS;
	from R3-12-47-1_node_138;
	to R3-12-47-1_tn_89;
	configuration transformer_configuration:2457;
}

object transformer:2606 {
	name R3-12-47-1_xfmr_90;
	phases CS;
	from R3-12-47-1_node_138;
	to R3-12-47-1_tn_90;
	configuration transformer_configuration:2499;
}

object transformer:2607 {
	name R3-12-47-1_xfmr_91;
	phases AS;
	from R3-12-47-1_node_21;
	to R3-12-47-1_tn_91;
	configuration transformer_configuration:2467;
}

object transformer:2608 {
	name R3-12-47-1_xfmr_92;
	phases BS;
	from R3-12-47-1_node_21;
	to R3-12-47-1_tn_92;
	configuration transformer_configuration:2489;
}

object transformer:2609 {
	name R3-12-47-1_xfmr_93;
	phases CS;
	from R3-12-47-1_node_21;
	to R3-12-47-1_tn_93;
	configuration transformer_configuration:2508;
}

object transformer:2610 {
	name R3-12-47-1_xfmr_94;
	phases AS;
	from R3-12-47-1_node_141;
	to R3-12-47-1_tn_94;
	configuration transformer_configuration:2465;
}

object transformer:2611 {
	name R3-12-47-1_xfmr_95;
	phases CS;
	from R3-12-47-1_node_141;
	to R3-12-47-1_tn_95;
	configuration transformer_configuration:2507;
}

object transformer:2612 {
	name R3-12-47-1_xfmr_96;
	phases AS;
	from R3-12-47-1_node_144;
	to R3-12-47-1_tn_96;
	configuration transformer_configuration:2465;
}

object transformer:2613 {
	name R3-12-47-1_xfmr_97;
	phases CS;
	from R3-12-47-1_node_144;
	to R3-12-47-1_tn_97;
	configuration transformer_configuration:2507;
}

object transformer:2614 {
	name R3-12-47-1_xfmr_98;
	phases AS;
	from R3-12-47-1_node_168;
	to R3-12-47-1_tn_98;
	configuration transformer_configuration:2468;
}

object transformer:2615 {
	name R3-12-47-1_xfmr_99;
	phases BS;
	from R3-12-47-1_node_168;
	to R3-12-47-1_tn_99;
	configuration transformer_configuration:2490;
}

object transformer:2616 {
	name R3-12-47-1_xfmr_100;
	phases CS;
	from R3-12-47-1_node_168;
	to R3-12-47-1_tn_100;
	configuration transformer_configuration:2509;
}

object transformer:2617 {
	name R3-12-47-1_xfmr_101;
	phases AS;
	from R3-12-47-1_node_193;
	to R3-12-47-1_tn_101;
	configuration transformer_configuration:2458;
}

object transformer:2618 {
	name R3-12-47-1_xfmr_102;
	phases BS;
	from R3-12-47-1_node_193;
	to R3-12-47-1_tn_102;
	configuration transformer_configuration:2478;
}

object transformer:2619 {
	name R3-12-47-1_xfmr_103;
	phases CS;
	from R3-12-47-1_node_193;
	to R3-12-47-1_tn_103;
	configuration transformer_configuration:2500;
}

object transformer:2620 {
	name R3-12-47-1_xfmr_104;
	phases AS;
	from R3-12-47-1_node_184;
	to R3-12-47-1_tn_104;
	configuration transformer_configuration:2458;
}

object transformer:2621 {
	name R3-12-47-1_xfmr_105;
	phases BS;
	from R3-12-47-1_node_184;
	to R3-12-47-1_tn_105;
	configuration transformer_configuration:2478;
}

object transformer:2622 {
	name R3-12-47-1_xfmr_106;
	phases CS;
	from R3-12-47-1_node_184;
	to R3-12-47-1_tn_106;
	configuration transformer_configuration:2500;
}

object transformer:2623 {
	name R3-12-47-1_xfmr_107;
	phases AS;
	from R3-12-47-1_node_178;
	to R3-12-47-1_tn_107;
	configuration transformer_configuration:2465;
}

object transformer:2624 {
	name R3-12-47-1_xfmr_108;
	phases BS;
	from R3-12-47-1_node_178;
	to R3-12-47-1_tn_108;
	configuration transformer_configuration:2485;
}

object transformer:2625 {
	name R3-12-47-1_xfmr_109;
	phases BS;
	from R3-12-47-1_node_176;
	to R3-12-47-1_tn_109;
	configuration transformer_configuration:2481;
}

object transformer:2626 {
	name R3-12-47-1_xfmr_110;
	phases CS;
	from R3-12-47-1_node_176;
	to R3-12-47-1_tn_110;
	configuration transformer_configuration:2503;
}

object transformer:2627 {
	name R3-12-47-1_xfmr_111;
	phases AS;
	from R3-12-47-1_node_177;
	to R3-12-47-1_tn_111;
	configuration transformer_configuration:2465;
}

object transformer:2628 {
	name R3-12-47-1_xfmr_112;
	phases CS;
	from R3-12-47-1_node_177;
	to R3-12-47-1_tn_112;
	configuration transformer_configuration:2507;
}

object transformer:2629 {
	name R3-12-47-1_xfmr_113;
	phases AS;
	from R3-12-47-1_node_181;
	to R3-12-47-1_tn_113;
	configuration transformer_configuration:2469;
}

object transformer:2630 {
	name R3-12-47-1_xfmr_114;
	phases BS;
	from R3-12-47-1_node_181;
	to R3-12-47-1_tn_114;
	configuration transformer_configuration:2491;
}

object transformer:2631 {
	name R3-12-47-1_xfmr_115;
	phases CS;
	from R3-12-47-1_node_181;
	to R3-12-47-1_tn_115;
	configuration transformer_configuration:2510;
}

object transformer:2632 {
	name R3-12-47-1_xfmr_116;
	phases AS;
	from R3-12-47-1_node_183;
	to R3-12-47-1_tn_116;
	configuration transformer_configuration:2465;
}

object transformer:2633 {
	name R3-12-47-1_xfmr_117;
	phases CS;
	from R3-12-47-1_node_183;
	to R3-12-47-1_tn_117;
	configuration transformer_configuration:2507;
}

object transformer:2634 {
	name R3-12-47-1_xfmr_118;
	phases AS;
	from R3-12-47-1_node_187;
	to R3-12-47-1_tn_118;
	configuration transformer_configuration:2470;
}

object transformer:2635 {
	name R3-12-47-1_xfmr_119;
	phases BS;
	from R3-12-47-1_node_187;
	to R3-12-47-1_tn_119;
	configuration transformer_configuration:2492;
}

object transformer:2636 {
	name R3-12-47-1_xfmr_120;
	phases CS;
	from R3-12-47-1_node_187;
	to R3-12-47-1_tn_120;
	configuration transformer_configuration:2511;
}

object transformer:2637 {
	name R3-12-47-1_xfmr_121;
	phases AS;
	from R3-12-47-1_node_190;
	to R3-12-47-1_tn_121;
	configuration transformer_configuration:2471;
}

object transformer:2638 {
	name R3-12-47-1_xfmr_122;
	phases BS;
	from R3-12-47-1_node_190;
	to R3-12-47-1_tn_122;
	configuration transformer_configuration:2493;
}

object transformer:2639 {
	name R3-12-47-1_xfmr_123;
	phases CS;
	from R3-12-47-1_node_190;
	to R3-12-47-1_tn_123;
	configuration transformer_configuration:2512;
}

object transformer:2640 {
	name R3-12-47-1_xfmr_124;
	phases AS;
	from R3-12-47-1_node_191;
	to R3-12-47-1_tn_124;
	configuration transformer_configuration:2461;
}

object transformer:2641 {
	name R3-12-47-1_xfmr_125;
	phases BS;
	from R3-12-47-1_node_191;
	to R3-12-47-1_tn_125;
	configuration transformer_configuration:2481;
}

object transformer:2642 {
	name R3-12-47-1_xfmr_126;
	phases CS;
	from R3-12-47-1_node_191;
	to R3-12-47-1_tn_126;
	configuration transformer_configuration:2503;
}

object transformer:2643 {
	name R3-12-47-1_xfmr_127;
	phases AS;
	from R3-12-47-1_node_189;
	to R3-12-47-1_tn_127;
	configuration transformer_configuration:2472;
}

object transformer:2644 {
	name R3-12-47-1_xfmr_128;
	phases BS;
	from R3-12-47-1_node_189;
	to R3-12-47-1_tn_128;
	configuration transformer_configuration:2494;
}

object transformer:2645 {
	name R3-12-47-1_xfmr_129;
	phases CS;
	from R3-12-47-1_node_189;
	to R3-12-47-1_tn_129;
	configuration transformer_configuration:2513;
}

object transformer:2646 {
	name R3-12-47-1_xfmr_130;
	phases AS;
	from R3-12-47-1_node_192;
	to R3-12-47-1_tn_130;
	configuration transformer_configuration:2473;
}

object transformer:2647 {
	name R3-12-47-1_xfmr_131;
	phases BS;
	from R3-12-47-1_node_192;
	to R3-12-47-1_tn_131;
	configuration transformer_configuration:2480;
}

object transformer:2648 {
	name R3-12-47-1_xfmr_132;
	phases CS;
	from R3-12-47-1_node_192;
	to R3-12-47-1_tn_132;
	configuration transformer_configuration:2502;
}

object transformer:2649 {
	name R3-12-47-1_xfmr_133;
	phases AS;
	from R3-12-47-1_node_204;
	to R3-12-47-1_tn_133;
	configuration transformer_configuration:2461;
}

object transformer:2650 {
	name R3-12-47-1_xfmr_134;
	phases BS;
	from R3-12-47-1_node_204;
	to R3-12-47-1_tn_134;
	configuration transformer_configuration:2481;
}

object transformer:2651 {
	name R3-12-47-1_xfmr_135;
	phases CS;
	from R3-12-47-1_node_204;
	to R3-12-47-1_tn_135;
	configuration transformer_configuration:2503;
}

object transformer:2652 {
	name R3-12-47-1_xfmr_136;
	phases AS;
	from R3-12-47-1_node_205;
	to R3-12-47-1_tn_136;
	configuration transformer_configuration:2458;
}

object transformer:2653 {
	name R3-12-47-1_xfmr_137;
	phases BS;
	from R3-12-47-1_node_205;
	to R3-12-47-1_tn_137;
	configuration transformer_configuration:2478;
}

object transformer:2654 {
	name R3-12-47-1_xfmr_138;
	phases CS;
	from R3-12-47-1_node_205;
	to R3-12-47-1_tn_138;
	configuration transformer_configuration:2500;
}

object transformer:2655 {
	name R3-12-47-1_xfmr_139;
	phases AS;
	from R3-12-47-1_node_206;
	to R3-12-47-1_tn_139;
	configuration transformer_configuration:2458;
}

object transformer:2656 {
	name R3-12-47-1_xfmr_140;
	phases BS;
	from R3-12-47-1_node_206;
	to R3-12-47-1_tn_140;
	configuration transformer_configuration:2478;
}

object transformer:2657 {
	name R3-12-47-1_xfmr_141;
	phases CS;
	from R3-12-47-1_node_206;
	to R3-12-47-1_tn_141;
	configuration transformer_configuration:2500;
}

object transformer:2658 {
	name R3-12-47-1_xfmr_142;
	phases AS;
	from R3-12-47-1_node_214;
	to R3-12-47-1_tn_142;
	configuration transformer_configuration:2460;
}

object transformer:2659 {
	name R3-12-47-1_xfmr_143;
	phases CS;
	from R3-12-47-1_node_214;
	to R3-12-47-1_tn_143;
	configuration transformer_configuration:2500;
}

object transformer:2660 {
	name R3-12-47-1_xfmr_144;
	phases AS;
	from R3-12-47-1_node_222;
	to R3-12-47-1_tn_144;
	configuration transformer_configuration:2467;
}

object transformer:2661 {
	name R3-12-47-1_xfmr_145;
	phases CS;
	from R3-12-47-1_node_222;
	to R3-12-47-1_tn_145;
	configuration transformer_configuration:2508;
}

object transformer:2662 {
	name R3-12-47-1_xfmr_146;
	phases AS;
	from R3-12-47-1_node_225;
	to R3-12-47-1_tn_146;
	configuration transformer_configuration:2461;
}

object transformer:2663 {
	name R3-12-47-1_xfmr_147;
	phases CS;
	from R3-12-47-1_node_225;
	to R3-12-47-1_tn_147;
	configuration transformer_configuration:2503;
}

object transformer:2664 {
	name R3-12-47-1_xfmr_148;
	phases AS;
	from R3-12-47-1_node_227;
	to R3-12-47-1_tn_148;
	configuration transformer_configuration:2465;
}

object transformer:2665 {
	name R3-12-47-1_xfmr_149;
	phases CS;
	from R3-12-47-1_node_227;
	to R3-12-47-1_tn_149;
	configuration transformer_configuration:2507;
}

object transformer:2666 {
	name R3-12-47-1_xfmr_150;
	phases AS;
	from R3-12-47-1_node_229;
	to R3-12-47-1_tn_150;
	configuration transformer_configuration:2465;
}

object transformer:2667 {
	name R3-12-47-1_xfmr_151;
	phases CS;
	from R3-12-47-1_node_229;
	to R3-12-47-1_tn_151;
	configuration transformer_configuration:2507;
}

object transformer:2668 {
	name R3-12-47-1_xfmr_152;
	phases AS;
	from R3-12-47-1_node_230;
	to R3-12-47-1_tn_152;
	configuration transformer_configuration:2465;
}

object transformer:2669 {
	name R3-12-47-1_xfmr_153;
	phases CS;
	from R3-12-47-1_node_230;
	to R3-12-47-1_tn_153;
	configuration transformer_configuration:2507;
}

object transformer:2670 {
	name R3-12-47-1_xfmr_154;
	phases AS;
	from R3-12-47-1_node_233;
	to R3-12-47-1_tn_154;
	configuration transformer_configuration:2458;
}

object transformer:2671 {
	name R3-12-47-1_xfmr_155;
	phases CS;
	from R3-12-47-1_node_233;
	to R3-12-47-1_tn_155;
	configuration transformer_configuration:2500;
}

object transformer:2672 {
	name R3-12-47-1_xfmr_156;
	phases AS;
	from R3-12-47-1_node_384;
	to R3-12-47-1_tn_156;
	configuration transformer_configuration:2461;
}

object transformer:2673 {
	name R3-12-47-1_xfmr_157;
	phases BS;
	from R3-12-47-1_node_384;
	to R3-12-47-1_tn_157;
	configuration transformer_configuration:2481;
}

object transformer:2674 {
	name R3-12-47-1_xfmr_158;
	phases CS;
	from R3-12-47-1_node_384;
	to R3-12-47-1_tn_158;
	configuration transformer_configuration:2503;
}

object transformer:2675 {
	name R3-12-47-1_xfmr_159;
	phases AS;
	from R3-12-47-1_node_239;
	to R3-12-47-1_tn_159;
	configuration transformer_configuration:2460;
}

object transformer:2676 {
	name R3-12-47-1_xfmr_160;
	phases BS;
	from R3-12-47-1_node_239;
	to R3-12-47-1_tn_160;
	configuration transformer_configuration:2478;
}

object transformer:2677 {
	name R3-12-47-1_xfmr_161;
	phases CS;
	from R3-12-47-1_node_239;
	to R3-12-47-1_tn_161;
	configuration transformer_configuration:2500;
}

object transformer:2678 {
	name R3-12-47-1_xfmr_162;
	phases AS;
	from R3-12-47-1_node_242;
	to R3-12-47-1_tn_162;
	configuration transformer_configuration:2465;
}

object transformer:2679 {
	name R3-12-47-1_xfmr_163;
	phases BS;
	from R3-12-47-1_node_242;
	to R3-12-47-1_tn_163;
	configuration transformer_configuration:2485;
}

object transformer:2680 {
	name R3-12-47-1_xfmr_164;
	phases AS;
	from R3-12-47-1_node_244;
	to R3-12-47-1_tn_164;
	configuration transformer_configuration:2457;
}

object transformer:2681 {
	name R3-12-47-1_xfmr_165;
	phases BS;
	from R3-12-47-1_node_244;
	to R3-12-47-1_tn_165;
	configuration transformer_configuration:2488;
}

object transformer:2682 {
	name R3-12-47-1_xfmr_166;
	phases AS;
	from R3-12-47-1_node_246;
	to R3-12-47-1_tn_166;
	configuration transformer_configuration:2464;
}

object transformer:2683 {
	name R3-12-47-1_xfmr_167;
	phases BS;
	from R3-12-47-1_node_246;
	to R3-12-47-1_tn_167;
	configuration transformer_configuration:2484;
}

object transformer:2684 {
	name R3-12-47-1_xfmr_168;
	phases AS;
	from R3-12-47-1_node_250;
	to R3-12-47-1_tn_168;
	configuration transformer_configuration:2462;
}

object transformer:2685 {
	name R3-12-47-1_xfmr_169;
	phases BS;
	from R3-12-47-1_node_250;
	to R3-12-47-1_tn_169;
	configuration transformer_configuration:2482;
}

object transformer:2686 {
	name R3-12-47-1_xfmr_170;
	phases AS;
	from R3-12-47-1_node_251;
	to R3-12-47-1_tn_170;
	configuration transformer_configuration:2462;
}

object transformer:2687 {
	name R3-12-47-1_xfmr_171;
	phases BS;
	from R3-12-47-1_node_251;
	to R3-12-47-1_tn_171;
	configuration transformer_configuration:2482;
}

object transformer:2688 {
	name R3-12-47-1_xfmr_172;
	phases AS;
	from R3-12-47-1_node_253;
	to R3-12-47-1_tn_172;
	configuration transformer_configuration:2457;
}

object transformer:2689 {
	name R3-12-47-1_xfmr_173;
	phases BS;
	from R3-12-47-1_node_253;
	to R3-12-47-1_tn_173;
	configuration transformer_configuration:2488;
}

object transformer:2690 {
	name R3-12-47-1_xfmr_174;
	phases AS;
	from R3-12-47-1_node_254;
	to R3-12-47-1_tn_174;
	configuration transformer_configuration:2457;
}

object transformer:2691 {
	name R3-12-47-1_xfmr_175;
	phases BS;
	from R3-12-47-1_node_254;
	to R3-12-47-1_tn_175;
	configuration transformer_configuration:2488;
}

object transformer:2692 {
	name R3-12-47-1_xfmr_176;
	phases AS;
	from R3-12-47-1_node_264;
	to R3-12-47-1_tn_176;
	configuration transformer_configuration:2464;
}

object transformer:2693 {
	name R3-12-47-1_xfmr_177;
	phases BS;
	from R3-12-47-1_node_264;
	to R3-12-47-1_tn_177;
	configuration transformer_configuration:2484;
}

object transformer:2694 {
	name R3-12-47-1_xfmr_178;
	phases CS;
	from R3-12-47-1_node_264;
	to R3-12-47-1_tn_178;
	configuration transformer_configuration:2506;
}

object transformer:2695 {
	name R3-12-47-1_xfmr_179;
	phases BS;
	from R3-12-47-1_node_261;
	to R3-12-47-1_tn_179;
	configuration transformer_configuration:2488;
}

object transformer:2696 {
	name R3-12-47-1_xfmr_180;
	phases CS;
	from R3-12-47-1_node_261;
	to R3-12-47-1_tn_180;
	configuration transformer_configuration:2499;
}

object transformer:2697 {
	name R3-12-47-1_xfmr_181;
	phases AS;
	from R3-12-47-1_node_262;
	to R3-12-47-1_tn_181;
	configuration transformer_configuration:2464;
}

object transformer:2698 {
	name R3-12-47-1_xfmr_182;
	phases BS;
	from R3-12-47-1_node_262;
	to R3-12-47-1_tn_182;
	configuration transformer_configuration:2484;
}

object transformer:2699 {
	name R3-12-47-1_xfmr_183;
	phases CS;
	from R3-12-47-1_node_262;
	to R3-12-47-1_tn_183;
	configuration transformer_configuration:2506;
}

object transformer:2700 {
	name R3-12-47-1_xfmr_184;
	phases AS;
	from R3-12-47-1_node_263;
	to R3-12-47-1_tn_184;
	configuration transformer_configuration:2474;
}

object transformer:2701 {
	name R3-12-47-1_xfmr_185;
	phases BS;
	from R3-12-47-1_node_263;
	to R3-12-47-1_tn_185;
	configuration transformer_configuration:2495;
}

object transformer:2702 {
	name R3-12-47-1_xfmr_186;
	phases CS;
	from R3-12-47-1_node_263;
	to R3-12-47-1_tn_186;
	configuration transformer_configuration:2514;
}

object transformer:2703 {
	name R3-12-47-1_xfmr_187;
	phases AS;
	from R3-12-47-1_node_292;
	to R3-12-47-1_tn_187;
	configuration transformer_configuration:2464;
}

object transformer:2704 {
	name R3-12-47-1_xfmr_188;
	phases BS;
	from R3-12-47-1_node_292;
	to R3-12-47-1_tn_188;
	configuration transformer_configuration:2484;
}

object transformer:2705 {
	name R3-12-47-1_xfmr_189;
	phases CS;
	from R3-12-47-1_node_292;
	to R3-12-47-1_tn_189;
	configuration transformer_configuration:2515;
}

object transformer:2706 {
	name R3-12-47-1_xfmr_190;
	phases AS;
	from R3-12-47-1_node_272;
	to R3-12-47-1_tn_190;
	configuration transformer_configuration:2462;
}

object transformer:2707 {
	name R3-12-47-1_xfmr_191;
	phases BS;
	from R3-12-47-1_node_272;
	to R3-12-47-1_tn_191;
	configuration transformer_configuration:2482;
}

object transformer:2708 {
	name R3-12-47-1_xfmr_192;
	phases AS;
	from R3-12-47-1_node_273;
	to R3-12-47-1_tn_192;
	configuration transformer_configuration:2464;
}

object transformer:2709 {
	name R3-12-47-1_xfmr_193;
	phases BS;
	from R3-12-47-1_node_273;
	to R3-12-47-1_tn_193;
	configuration transformer_configuration:2484;
}

object transformer:2710 {
	name R3-12-47-1_xfmr_194;
	phases AS;
	from R3-12-47-1_node_278;
	to R3-12-47-1_tn_194;
	configuration transformer_configuration:2466;
}

object transformer:2711 {
	name R3-12-47-1_xfmr_195;
	phases BS;
	from R3-12-47-1_node_278;
	to R3-12-47-1_tn_195;
	configuration transformer_configuration:2488;
}

object transformer:2712 {
	name R3-12-47-1_xfmr_196;
	phases CS;
	from R3-12-47-1_node_278;
	to R3-12-47-1_tn_196;
	configuration transformer_configuration:2499;
}

object transformer:2713 {
	name R3-12-47-1_xfmr_197;
	phases AS;
	from R3-12-47-1_node_280;
	to R3-12-47-1_tn_197;
	configuration transformer_configuration:2457;
}

object transformer:2714 {
	name R3-12-47-1_xfmr_198;
	phases BS;
	from R3-12-47-1_node_280;
	to R3-12-47-1_tn_198;
	configuration transformer_configuration:2488;
}

object transformer:2715 {
	name R3-12-47-1_xfmr_199;
	phases CS;
	from R3-12-47-1_node_280;
	to R3-12-47-1_tn_199;
	configuration transformer_configuration:2515;
}

object transformer:2716 {
	name R3-12-47-1_xfmr_200;
	phases AS;
	from R3-12-47-1_node_284;
	to R3-12-47-1_tn_200;
	configuration transformer_configuration:2462;
}

object transformer:2717 {
	name R3-12-47-1_xfmr_201;
	phases CS;
	from R3-12-47-1_node_284;
	to R3-12-47-1_tn_201;
	configuration transformer_configuration:2504;
}

object transformer:2718 {
	name R3-12-47-1_xfmr_202;
	phases AS;
	from R3-12-47-1_node_283;
	to R3-12-47-1_tn_202;
	configuration transformer_configuration:2464;
}

object transformer:2719 {
	name R3-12-47-1_xfmr_203;
	phases CS;
	from R3-12-47-1_node_283;
	to R3-12-47-1_tn_203;
	configuration transformer_configuration:2506;
}

object transformer:2720 {
	name R3-12-47-1_xfmr_204;
	phases AS;
	from R3-12-47-1_node_286;
	to R3-12-47-1_tn_204;
	configuration transformer_configuration:2462;
}

object transformer:2721 {
	name R3-12-47-1_xfmr_205;
	phases BS;
	from R3-12-47-1_node_286;
	to R3-12-47-1_tn_205;
	configuration transformer_configuration:2482;
}

object transformer:2722 {
	name R3-12-47-1_xfmr_206;
	phases CS;
	from R3-12-47-1_node_286;
	to R3-12-47-1_tn_206;
	configuration transformer_configuration:2504;
}

object transformer:2723 {
	name R3-12-47-1_xfmr_207;
	phases BS;
	from R3-12-47-1_node_289;
	to R3-12-47-1_tn_207;
	configuration transformer_configuration:2484;
}

object transformer:2724 {
	name R3-12-47-1_xfmr_208;
	phases CS;
	from R3-12-47-1_node_289;
	to R3-12-47-1_tn_208;
	configuration transformer_configuration:2506;
}

object transformer:2725 {
	name R3-12-47-1_xfmr_209;
	phases BS;
	from R3-12-47-1_node_291;
	to R3-12-47-1_tn_209;
	configuration transformer_configuration:2484;
}

object transformer:2726 {
	name R3-12-47-1_xfmr_210;
	phases CS;
	from R3-12-47-1_node_291;
	to R3-12-47-1_tn_210;
	configuration transformer_configuration:2506;
}

object transformer:2727 {
	name R3-12-47-1_xfmr_211;
	phases AS;
	from R3-12-47-1_node_298;
	to R3-12-47-1_tn_211;
	configuration transformer_configuration:2464;
}

object transformer:2728 {
	name R3-12-47-1_xfmr_212;
	phases BS;
	from R3-12-47-1_node_298;
	to R3-12-47-1_tn_212;
	configuration transformer_configuration:2484;
}

object transformer:2729 {
	name R3-12-47-1_xfmr_213;
	phases BS;
	from R3-12-47-1_node_316;
	to R3-12-47-1_tn_213;
	configuration transformer_configuration:2488;
}

object transformer:2730 {
	name R3-12-47-1_xfmr_214;
	phases CS;
	from R3-12-47-1_node_316;
	to R3-12-47-1_tn_214;
	configuration transformer_configuration:2499;
}

object transformer:2731 {
	name R3-12-47-1_xfmr_215;
	phases AS;
	from R3-12-47-1_node_324;
	to R3-12-47-1_tn_215;
	configuration transformer_configuration:2457;
}

object transformer:2732 {
	name R3-12-47-1_xfmr_216;
	phases CS;
	from R3-12-47-1_node_324;
	to R3-12-47-1_tn_216;
	configuration transformer_configuration:2499;
}

object transformer:2733 {
	name R3-12-47-1_xfmr_217;
	phases AS;
	from R3-12-47-1_node_315;
	to R3-12-47-1_tn_217;
	configuration transformer_configuration:2464;
}

object transformer:2734 {
	name R3-12-47-1_xfmr_218;
	phases CS;
	from R3-12-47-1_node_315;
	to R3-12-47-1_tn_218;
	configuration transformer_configuration:2506;
}

object transformer:2735 {
	name R3-12-47-1_xfmr_219;
	phases BS;
	from R3-12-47-1_node_314;
	to R3-12-47-1_tn_219;
	configuration transformer_configuration:2484;
}

object transformer:2736 {
	name R3-12-47-1_xfmr_220;
	phases CS;
	from R3-12-47-1_node_314;
	to R3-12-47-1_tn_220;
	configuration transformer_configuration:2506;
}

object transformer:2737 {
	name R3-12-47-1_xfmr_221;
	phases AS;
	from R3-12-47-1_node_311;
	to R3-12-47-1_tn_221;
	configuration transformer_configuration:2457;
}

object transformer:2738 {
	name R3-12-47-1_xfmr_222;
	phases CS;
	from R3-12-47-1_node_311;
	to R3-12-47-1_tn_222;
	configuration transformer_configuration:2499;
}

object transformer:2739 {
	name R3-12-47-1_xfmr_223;
	phases AS;
	from R3-12-47-1_node_313;
	to R3-12-47-1_tn_223;
	configuration transformer_configuration:2457;
}

object transformer:2740 {
	name R3-12-47-1_xfmr_224;
	phases BS;
	from R3-12-47-1_node_313;
	to R3-12-47-1_tn_224;
	configuration transformer_configuration:2488;
}

object transformer:2741 {
	name R3-12-47-1_xfmr_225;
	phases AS;
	from R3-12-47-1_node_320;
	to R3-12-47-1_tn_225;
	configuration transformer_configuration:2458;
}

object transformer:2742 {
	name R3-12-47-1_xfmr_226;
	phases BS;
	from R3-12-47-1_node_320;
	to R3-12-47-1_tn_226;
	configuration transformer_configuration:2478;
}

object transformer:2743 {
	name R3-12-47-1_xfmr_227;
	phases AS;
	from R3-12-47-1_node_322;
	to R3-12-47-1_tn_227;
	configuration transformer_configuration:2458;
}

object transformer:2744 {
	name R3-12-47-1_xfmr_228;
	phases BS;
	from R3-12-47-1_node_322;
	to R3-12-47-1_tn_228;
	configuration transformer_configuration:2478;
}

object transformer:2745 {
	name R3-12-47-1_xfmr_229;
	phases BS;
	from R3-12-47-1_node_327;
	to R3-12-47-1_tn_229;
	configuration transformer_configuration:2478;
}

object transformer:2746 {
	name R3-12-47-1_xfmr_230;
	phases CS;
	from R3-12-47-1_node_327;
	to R3-12-47-1_tn_230;
	configuration transformer_configuration:2500;
}

object transformer:2747 {
	name R3-12-47-1_xfmr_231;
	phases AS;
	from R3-12-47-1_node_328;
	to R3-12-47-1_tn_231;
	configuration transformer_configuration:2464;
}

object transformer:2748 {
	name R3-12-47-1_xfmr_232;
	phases CS;
	from R3-12-47-1_node_328;
	to R3-12-47-1_tn_232;
	configuration transformer_configuration:2506;
}

object transformer:2749 {
	name R3-12-47-1_xfmr_233;
	phases AS;
	from R3-12-47-1_node_329;
	to R3-12-47-1_tn_233;
	configuration transformer_configuration:2464;
}

object transformer:2750 {
	name R3-12-47-1_xfmr_234;
	phases BS;
	from R3-12-47-1_node_329;
	to R3-12-47-1_tn_234;
	configuration transformer_configuration:2484;
}

object transformer:2751 {
	name R3-12-47-1_xfmr_235;
	phases BS;
	from R3-12-47-1_node_331;
	to R3-12-47-1_tn_235;
	configuration transformer_configuration:2478;
}

object transformer:2752 {
	name R3-12-47-1_xfmr_236;
	phases CS;
	from R3-12-47-1_node_331;
	to R3-12-47-1_tn_236;
	configuration transformer_configuration:2500;
}

object transformer:2753 {
	name R3-12-47-1_xfmr_237;
	phases AS;
	from R3-12-47-1_node_332;
	to R3-12-47-1_tn_237;
	configuration transformer_configuration:2463;
}

object transformer:2754 {
	name R3-12-47-1_xfmr_238;
	phases BS;
	from R3-12-47-1_node_332;
	to R3-12-47-1_tn_238;
	configuration transformer_configuration:2483;
}

object transformer:2755 {
	name R3-12-47-1_xfmr_239;
	phases CS;
	from R3-12-47-1_node_332;
	to R3-12-47-1_tn_239;
	configuration transformer_configuration:2505;
}

object transformer:2756 {
	name R3-12-47-1_xfmr_240;
	phases AS;
	from R3-12-47-1_node_333;
	to R3-12-47-1_tn_240;
	configuration transformer_configuration:2464;
}

object transformer:2757 {
	name R3-12-47-1_xfmr_241;
	phases CS;
	from R3-12-47-1_node_333;
	to R3-12-47-1_tn_241;
	configuration transformer_configuration:2506;
}

object transformer:2758 {
	name R3-12-47-1_xfmr_242;
	phases AS;
	from R3-12-47-1_node_336;
	to R3-12-47-1_tn_242;
	configuration transformer_configuration:2458;
}

object transformer:2759 {
	name R3-12-47-1_xfmr_243;
	phases BS;
	from R3-12-47-1_node_336;
	to R3-12-47-1_tn_243;
	configuration transformer_configuration:2478;
}

object transformer:2760 {
	name R3-12-47-1_xfmr_244;
	phases CS;
	from R3-12-47-1_node_336;
	to R3-12-47-1_tn_244;
	configuration transformer_configuration:2500;
}

object transformer:2761 {
	name R3-12-47-1_xfmr_245;
	phases AS;
	from R3-12-47-1_node_337;
	to R3-12-47-1_tn_245;
	configuration transformer_configuration:2464;
}

object transformer:2762 {
	name R3-12-47-1_xfmr_246;
	phases BS;
	from R3-12-47-1_node_337;
	to R3-12-47-1_tn_246;
	configuration transformer_configuration:2484;
}

object transformer:2763 {
	name R3-12-47-1_xfmr_247;
	phases CS;
	from R3-12-47-1_node_337;
	to R3-12-47-1_tn_247;
	configuration transformer_configuration:2506;
}

object transformer:2764 {
	name R3-12-47-1_xfmr_248;
	phases BS;
	from R3-12-47-1_node_338;
	to R3-12-47-1_tn_248;
	configuration transformer_configuration:2488;
}

object transformer:2765 {
	name R3-12-47-1_xfmr_249;
	phases CS;
	from R3-12-47-1_node_338;
	to R3-12-47-1_tn_249;
	configuration transformer_configuration:2499;
}

object transformer:2766 {
	name R3-12-47-1_xfmr_250;
	phases AS;
	from R3-12-47-1_node_345;
	to R3-12-47-1_tn_250;
	configuration transformer_configuration:2462;
}

object transformer:2767 {
	name R3-12-47-1_xfmr_251;
	phases BS;
	from R3-12-47-1_node_345;
	to R3-12-47-1_tn_251;
	configuration transformer_configuration:2482;
}

object transformer:2768 {
	name R3-12-47-1_xfmr_252;
	phases AS;
	from R3-12-47-1_node_346;
	to R3-12-47-1_tn_252;
	configuration transformer_configuration:2458;
}

object transformer:2769 {
	name R3-12-47-1_xfmr_253;
	phases BS;
	from R3-12-47-1_node_346;
	to R3-12-47-1_tn_253;
	configuration transformer_configuration:2478;
}

object transformer:2770 {
	name R3-12-47-1_xfmr_254;
	phases CS;
	from R3-12-47-1_node_346;
	to R3-12-47-1_tn_254;
	configuration transformer_configuration:2500;
}

object transformer:2771 {
	name R3-12-47-1_xfmr_255;
	phases AS;
	from R3-12-47-1_node_350;
	to R3-12-47-1_tn_255;
	configuration transformer_configuration:2475;
}

object transformer:2772 {
	name R3-12-47-1_xfmr_256;
	phases CS;
	from R3-12-47-1_node_350;
	to R3-12-47-1_tn_256;
	configuration transformer_configuration:2516;
}

object transformer:2773 {
	name R3-12-47-1_xfmr_257;
	phases BS;
	from R3-12-47-1_node_351;
	to R3-12-47-1_tn_257;
	configuration transformer_configuration:2488;
}

object transformer:2774 {
	name R3-12-47-1_xfmr_258;
	phases CS;
	from R3-12-47-1_node_351;
	to R3-12-47-1_tn_258;
	configuration transformer_configuration:2499;
}

object transformer:2775 {
	name R3-12-47-1_xfmr_259;
	phases AS;
	from R3-12-47-1_node_364;
	to R3-12-47-1_tn_259;
	configuration transformer_configuration:2464;
}

object transformer:2776 {
	name R3-12-47-1_xfmr_260;
	phases BS;
	from R3-12-47-1_node_364;
	to R3-12-47-1_tn_260;
	configuration transformer_configuration:2487;
}

object transformer:2777 {
	name R3-12-47-1_xfmr_261;
	phases CS;
	from R3-12-47-1_node_364;
	to R3-12-47-1_tn_261;
	configuration transformer_configuration:2515;
}

object transformer:2778 {
	name R3-12-47-1_xfmr_262;
	phases AS;
	from R3-12-47-1_node_374;
	to R3-12-47-1_tn_262;
	configuration transformer_configuration:2462;
}

object transformer:2779 {
	name R3-12-47-1_xfmr_263;
	phases BS;
	from R3-12-47-1_node_374;
	to R3-12-47-1_tn_263;
	configuration transformer_configuration:2482;
}

object transformer:2780 {
	name R3-12-47-1_xfmr_264;
	phases CS;
	from R3-12-47-1_node_374;
	to R3-12-47-1_tn_264;
	configuration transformer_configuration:2515;
}

object transformer:2781 {
	name R3-12-47-1_xfmr_265;
	phases CS;
	from R3-12-47-1_node_373;
	to R3-12-47-1_tn_265;
	configuration transformer_configuration:2504;
}

object transformer:2782 {
	name R3-12-47-1_xfmr_266;
	phases CS;
	from R3-12-47-1_node_370;
	to R3-12-47-1_tn_266;
	configuration transformer_configuration:2505;
}

object transformer:2783 {
	name R3-12-47-1_xfmr_267;
	phases AS;
	from R3-12-47-1_node_372;
	to R3-12-47-1_tn_267;
	configuration transformer_configuration:2462;
}

object transformer:2784 {
	name R3-12-47-1_xfmr_268;
	phases BS;
	from R3-12-47-1_node_372;
	to R3-12-47-1_tn_268;
	configuration transformer_configuration:2482;
}

object transformer:2785 {
	name R3-12-47-1_xfmr_269;
	phases CS;
	from R3-12-47-1_node_372;
	to R3-12-47-1_tn_269;
	configuration transformer_configuration:2515;
}

object transformer:2786 {
	name R3-12-47-1_xfmr_270;
	phases AS;
	from R3-12-47-1_node_375;
	to R3-12-47-1_tn_270;
	configuration transformer_configuration:2466;
}

object transformer:2787 {
	name R3-12-47-1_xfmr_271;
	phases BS;
	from R3-12-47-1_node_375;
	to R3-12-47-1_tn_271;
	configuration transformer_configuration:2487;
}

object transformer:2788 {
	name R3-12-47-1_xfmr_272;
	phases CS;
	from R3-12-47-1_node_375;
	to R3-12-47-1_tn_272;
	configuration transformer_configuration:2506;
}

object transformer:2789 {
	name R3-12-47-1_xfmr_273;
	phases AS;
	from R3-12-47-1_node_386;
	to R3-12-47-1_tn_273;
	configuration transformer_configuration:2460;
}

object transformer:2790 {
	name R3-12-47-1_xfmr_274;
	phases BS;
	from R3-12-47-1_node_386;
	to R3-12-47-1_tn_274;
	configuration transformer_configuration:2485;
}

object transformer:2791 {
	name R3-12-47-1_xfmr_275;
	phases CS;
	from R3-12-47-1_node_386;
	to R3-12-47-1_tn_275;
	configuration transformer_configuration:2507;
}

object transformer:2792 {
	name R3-12-47-1_xfmr_276;
	phases AS;
	from R3-12-47-1_node_398;
	to R3-12-47-1_tn_276;
	configuration transformer_configuration:2475;
}

object transformer:2793 {
	name R3-12-47-1_xfmr_277;
	phases BS;
	from R3-12-47-1_node_398;
	to R3-12-47-1_tn_277;
	configuration transformer_configuration:2496;
}

object transformer:2794 {
	name R3-12-47-1_xfmr_278;
	phases CS;
	from R3-12-47-1_node_398;
	to R3-12-47-1_tn_278;
	configuration transformer_configuration:2516;
}

object transformer:2795 {
	name R3-12-47-1_xfmr_279;
	phases BS;
	from R3-12-47-1_node_402;
	to R3-12-47-1_tn_279;
	configuration transformer_configuration:2488;
}

object transformer:2796 {
	name R3-12-47-1_xfmr_280;
	phases CS;
	from R3-12-47-1_node_402;
	to R3-12-47-1_tn_280;
	configuration transformer_configuration:2499;
}

object transformer:2797 {
	name R3-12-47-1_xfmr_281;
	phases AS;
	from R3-12-47-1_node_403;
	to R3-12-47-1_tn_281;
	configuration transformer_configuration:2458;
}

object transformer:2798 {
	name R3-12-47-1_xfmr_282;
	phases BS;
	from R3-12-47-1_node_403;
	to R3-12-47-1_tn_282;
	configuration transformer_configuration:2478;
}

object transformer:2799 {
	name R3-12-47-1_xfmr_283;
	phases CS;
	from R3-12-47-1_node_403;
	to R3-12-47-1_tn_283;
	configuration transformer_configuration:2500;
}

object transformer:2800 {
	name R3-12-47-1_xfmr_284;
	phases AS;
	from R3-12-47-1_node_401;
	to R3-12-47-1_tn_284;
	configuration transformer_configuration:2464;
}

object transformer:2801 {
	name R3-12-47-1_xfmr_285;
	phases BS;
	from R3-12-47-1_node_401;
	to R3-12-47-1_tn_285;
	configuration transformer_configuration:2484;
}

object transformer:2802 {
	name R3-12-47-1_xfmr_286;
	phases CS;
	from R3-12-47-1_node_401;
	to R3-12-47-1_tn_286;
	configuration transformer_configuration:2506;
}

object transformer:2803 {
	name R3-12-47-1_xfmr_287;
	phases AS;
	from R3-12-47-1_node_404;
	to R3-12-47-1_tn_287;
	configuration transformer_configuration:2461;
}

object transformer:2804 {
	name R3-12-47-1_xfmr_288;
	phases BS;
	from R3-12-47-1_node_404;
	to R3-12-47-1_tn_288;
	configuration transformer_configuration:2481;
}

object transformer:2805 {
	name R3-12-47-1_xfmr_289;
	phases CS;
	from R3-12-47-1_node_404;
	to R3-12-47-1_tn_289;
	configuration transformer_configuration:2503;
}

object transformer:2806 {
	name R3-12-47-1_xfmr_290;
	phases AS;
	from R3-12-47-1_node_406;
	to R3-12-47-1_tn_290;
	configuration transformer_configuration:2471;
}

object transformer:2807 {
	name R3-12-47-1_xfmr_291;
	phases BS;
	from R3-12-47-1_node_406;
	to R3-12-47-1_tn_291;
	configuration transformer_configuration:2493;
}

object transformer:2808 {
	name R3-12-47-1_xfmr_292;
	phases CS;
	from R3-12-47-1_node_406;
	to R3-12-47-1_tn_292;
	configuration transformer_configuration:2512;
}

object transformer:2809 {
	name R3-12-47-1_xfmr_293;
	phases AS;
	from R3-12-47-1_node_407;
	to R3-12-47-1_tn_293;
	configuration transformer_configuration:2464;
}

object transformer:2810 {
	name R3-12-47-1_xfmr_294;
	phases BS;
	from R3-12-47-1_node_407;
	to R3-12-47-1_tn_294;
	configuration transformer_configuration:2484;
}

object transformer:2811 {
	name R3-12-47-1_xfmr_295;
	phases CS;
	from R3-12-47-1_node_407;
	to R3-12-47-1_tn_295;
	configuration transformer_configuration:2506;
}

object transformer:2812 {
	name R3-12-47-1_xfmr_296;
	phases AS;
	from R3-12-47-1_node_452;
	to R3-12-47-1_tn_296;
	configuration transformer_configuration:2464;
}

object transformer:2813 {
	name R3-12-47-1_xfmr_297;
	phases BS;
	from R3-12-47-1_node_452;
	to R3-12-47-1_tn_297;
	configuration transformer_configuration:2484;
}

object transformer:2814 {
	name R3-12-47-1_xfmr_298;
	phases CS;
	from R3-12-47-1_node_452;
	to R3-12-47-1_tn_298;
	configuration transformer_configuration:2506;
}

object transformer:2815 {
	name R3-12-47-1_xfmr_299;
	phases AS;
	from R3-12-47-1_node_411;
	to R3-12-47-1_tn_299;
	configuration transformer_configuration:2476;
}

object transformer:2816 {
	name R3-12-47-1_xfmr_300;
	phases BS;
	from R3-12-47-1_node_411;
	to R3-12-47-1_tn_300;
	configuration transformer_configuration:2497;
}

object transformer:2817 {
	name R3-12-47-1_xfmr_301;
	phases CS;
	from R3-12-47-1_node_411;
	to R3-12-47-1_tn_301;
	configuration transformer_configuration:2515;
}

object transformer:2818 {
	name R3-12-47-1_xfmr_302;
	phases AS;
	from R3-12-47-1_node_418;
	to R3-12-47-1_tn_302;
	configuration transformer_configuration:2457;
}

object transformer:2819 {
	name R3-12-47-1_xfmr_303;
	phases BS;
	from R3-12-47-1_node_418;
	to R3-12-47-1_tn_303;
	configuration transformer_configuration:2488;
}

object transformer:2820 {
	name R3-12-47-1_xfmr_304;
	phases CS;
	from R3-12-47-1_node_418;
	to R3-12-47-1_tn_304;
	configuration transformer_configuration:2515;
}

object transformer:2821 {
	name R3-12-47-1_xfmr_305;
	phases BS;
	from R3-12-47-1_node_415;
	to R3-12-47-1_tn_305;
	configuration transformer_configuration:2484;
}

object transformer:2822 {
	name R3-12-47-1_xfmr_306;
	phases CS;
	from R3-12-47-1_node_415;
	to R3-12-47-1_tn_306;
	configuration transformer_configuration:2506;
}

object transformer:2823 {
	name R3-12-47-1_xfmr_307;
	phases BS;
	from R3-12-47-1_node_416;
	to R3-12-47-1_tn_307;
	configuration transformer_configuration:2488;
}

object transformer:2824 {
	name R3-12-47-1_xfmr_308;
	phases CS;
	from R3-12-47-1_node_416;
	to R3-12-47-1_tn_308;
	configuration transformer_configuration:2499;
}

object transformer:2825 {
	name R3-12-47-1_xfmr_309;
	phases BS;
	from R3-12-47-1_node_417;
	to R3-12-47-1_tn_309;
	configuration transformer_configuration:2484;
}

object transformer:2826 {
	name R3-12-47-1_xfmr_310;
	phases CS;
	from R3-12-47-1_node_417;
	to R3-12-47-1_tn_310;
	configuration transformer_configuration:2506;
}

object transformer:2827 {
	name R3-12-47-1_xfmr_311;
	phases AS;
	from R3-12-47-1_node_446;
	to R3-12-47-1_tn_311;
	configuration transformer_configuration:2457;
}

object transformer:2828 {
	name R3-12-47-1_xfmr_312;
	phases CS;
	from R3-12-47-1_node_446;
	to R3-12-47-1_tn_312;
	configuration transformer_configuration:2499;
}

object transformer:2829 {
	name R3-12-47-1_xfmr_313;
	phases AS;
	from R3-12-47-1_node_422;
	to R3-12-47-1_tn_313;
	configuration transformer_configuration:2466;
}

object transformer:2830 {
	name R3-12-47-1_xfmr_314;
	phases BS;
	from R3-12-47-1_node_422;
	to R3-12-47-1_tn_314;
	configuration transformer_configuration:2484;
}

object transformer:2831 {
	name R3-12-47-1_xfmr_315;
	phases CS;
	from R3-12-47-1_node_422;
	to R3-12-47-1_tn_315;
	configuration transformer_configuration:2506;
}

object transformer:2832 {
	name R3-12-47-1_xfmr_316;
	phases AS;
	from R3-12-47-1_node_423;
	to R3-12-47-1_tn_316;
	configuration transformer_configuration:2464;
}

object transformer:2833 {
	name R3-12-47-1_xfmr_317;
	phases BS;
	from R3-12-47-1_node_423;
	to R3-12-47-1_tn_317;
	configuration transformer_configuration:2484;
}

object transformer:2834 {
	name R3-12-47-1_xfmr_318;
	phases CS;
	from R3-12-47-1_node_423;
	to R3-12-47-1_tn_318;
	configuration transformer_configuration:2515;
}

object transformer:2835 {
	name R3-12-47-1_xfmr_319;
	phases AS;
	from R3-12-47-1_node_425;
	to R3-12-47-1_tn_319;
	configuration transformer_configuration:2464;
}

object transformer:2836 {
	name R3-12-47-1_xfmr_320;
	phases BS;
	from R3-12-47-1_node_425;
	to R3-12-47-1_tn_320;
	configuration transformer_configuration:2484;
}

object transformer:2837 {
	name R3-12-47-1_xfmr_321;
	phases BS;
	from R3-12-47-1_node_426;
	to R3-12-47-1_tn_321;
	configuration transformer_configuration:2482;
}

object transformer:2838 {
	name R3-12-47-1_xfmr_322;
	phases CS;
	from R3-12-47-1_node_426;
	to R3-12-47-1_tn_322;
	configuration transformer_configuration:2504;
}

object transformer:2839 {
	name R3-12-47-1_xfmr_323;
	phases AS;
	from R3-12-47-1_node_427;
	to R3-12-47-1_tn_323;
	configuration transformer_configuration:2464;
}

object transformer:2840 {
	name R3-12-47-1_xfmr_324;
	phases BS;
	from R3-12-47-1_node_427;
	to R3-12-47-1_tn_324;
	configuration transformer_configuration:2484;
}

object transformer:2841 {
	name R3-12-47-1_xfmr_325;
	phases CS;
	from R3-12-47-1_node_427;
	to R3-12-47-1_tn_325;
	configuration transformer_configuration:2515;
}

object transformer:2842 {
	name R3-12-47-1_xfmr_326;
	phases AS;
	from R3-12-47-1_node_430;
	to R3-12-47-1_tn_326;
	configuration transformer_configuration:2458;
}

object transformer:2843 {
	name R3-12-47-1_xfmr_327;
	phases CS;
	from R3-12-47-1_node_430;
	to R3-12-47-1_tn_327;
	configuration transformer_configuration:2500;
}

object transformer:2844 {
	name R3-12-47-1_xfmr_328;
	phases AS;
	from R3-12-47-1_node_431;
	to R3-12-47-1_tn_328;
	configuration transformer_configuration:2461;
}

object transformer:2845 {
	name R3-12-47-1_xfmr_329;
	phases CS;
	from R3-12-47-1_node_431;
	to R3-12-47-1_tn_329;
	configuration transformer_configuration:2503;
}

object transformer:2846 {
	name R3-12-47-1_xfmr_330;
	phases AS;
	from R3-12-47-1_node_434;
	to R3-12-47-1_tn_330;
	configuration transformer_configuration:2458;
}

object transformer:2847 {
	name R3-12-47-1_xfmr_331;
	phases BS;
	from R3-12-47-1_node_434;
	to R3-12-47-1_tn_331;
	configuration transformer_configuration:2478;
}

object transformer:2848 {
	name R3-12-47-1_xfmr_332;
	phases CS;
	from R3-12-47-1_node_434;
	to R3-12-47-1_tn_332;
	configuration transformer_configuration:2500;
}

object transformer:2849 {
	name R3-12-47-1_xfmr_333;
	phases BS;
	from R3-12-47-1_node_435;
	to R3-12-47-1_tn_333;
	configuration transformer_configuration:2485;
}

object transformer:2850 {
	name R3-12-47-1_xfmr_334;
	phases CS;
	from R3-12-47-1_node_435;
	to R3-12-47-1_tn_334;
	configuration transformer_configuration:2507;
}

object transformer:2851 {
	name R3-12-47-1_xfmr_335;
	phases AS;
	from R3-12-47-1_node_437;
	to R3-12-47-1_tn_335;
	configuration transformer_configuration:2465;
}

object transformer:2852 {
	name R3-12-47-1_xfmr_336;
	phases BS;
	from R3-12-47-1_node_437;
	to R3-12-47-1_tn_336;
	configuration transformer_configuration:2486;
}

object transformer:2853 {
	name R3-12-47-1_xfmr_337;
	phases CS;
	from R3-12-47-1_node_437;
	to R3-12-47-1_tn_337;
	configuration transformer_configuration:2507;
}

object transformer:2854 {
	name R3-12-47-1_xfmr_338;
	phases BS;
	from R3-12-47-1_node_442;
	to R3-12-47-1_tn_338;
	configuration transformer_configuration:2485;
}

object transformer:2855 {
	name R3-12-47-1_xfmr_339;
	phases CS;
	from R3-12-47-1_node_442;
	to R3-12-47-1_tn_339;
	configuration transformer_configuration:2507;
}

object transformer:2856 {
	name R3-12-47-1_xfmr_340;
	phases AS;
	from R3-12-47-1_node_441;
	to R3-12-47-1_tn_340;
	configuration transformer_configuration:2461;
}

object transformer:2857 {
	name R3-12-47-1_xfmr_341;
	phases BS;
	from R3-12-47-1_node_441;
	to R3-12-47-1_tn_341;
	configuration transformer_configuration:2481;
}

object transformer:2858 {
	name R3-12-47-1_xfmr_342;
	phases CS;
	from R3-12-47-1_node_441;
	to R3-12-47-1_tn_342;
	configuration transformer_configuration:2503;
}

object transformer:2859 {
	name R3-12-47-1_xfmr_343;
	phases AS;
	from R3-12-47-1_node_445;
	to R3-12-47-1_tn_343;
	configuration transformer_configuration:2465;
}

object transformer:2860 {
	name R3-12-47-1_xfmr_344;
	phases BS;
	from R3-12-47-1_node_445;
	to R3-12-47-1_tn_344;
	configuration transformer_configuration:2485;
}

object transformer:2861 {
	name R3-12-47-1_xfmr_345;
	phases AS;
	from R3-12-47-1_node_449;
	to R3-12-47-1_tn_345;
	configuration transformer_configuration:2461;
}

object transformer:2862 {
	name R3-12-47-1_xfmr_346;
	phases CS;
	from R3-12-47-1_node_449;
	to R3-12-47-1_tn_346;
	configuration transformer_configuration:2503;
}

object transformer:2863 {
	name R3-12-47-1_xfmr_347;
	phases BS;
	from R3-12-47-1_node_451;
	to R3-12-47-1_tn_347;
	configuration transformer_configuration:2485;
}

object transformer:2864 {
	name R3-12-47-1_xfmr_348;
	phases CS;
	from R3-12-47-1_node_451;
	to R3-12-47-1_tn_348;
	configuration transformer_configuration:2507;
}

object transformer:2865 {
	name R3-12-47-1_xfmr_349;
	phases AS;
	from R3-12-47-1_node_454;
	to R3-12-47-1_tn_349;
	configuration transformer_configuration:2458;
}

object transformer:2866 {
	name R3-12-47-1_xfmr_350;
	phases BS;
	from R3-12-47-1_node_454;
	to R3-12-47-1_tn_350;
	configuration transformer_configuration:2478;
}

object transformer:2867 {
	name R3-12-47-1_xfmr_351;
	phases CS;
	from R3-12-47-1_node_454;
	to R3-12-47-1_tn_351;
	configuration transformer_configuration:2500;
}

object transformer:2868 {
	name R3-12-47-1_xfmr_352;
	phases BS;
	from R3-12-47-1_node_455;
	to R3-12-47-1_tn_352;
	configuration transformer_configuration:2481;
}

object transformer:2869 {
	name R3-12-47-1_xfmr_353;
	phases CS;
	from R3-12-47-1_node_455;
	to R3-12-47-1_tn_353;
	configuration transformer_configuration:2503;
}

object transformer:2870 {
	name R3-12-47-1_xfmr_354;
	phases AS;
	from R3-12-47-1_node_457;
	to R3-12-47-1_tn_354;
	configuration transformer_configuration:2458;
}

object transformer:2871 {
	name R3-12-47-1_xfmr_355;
	phases BS;
	from R3-12-47-1_node_457;
	to R3-12-47-1_tn_355;
	configuration transformer_configuration:2478;
}

object transformer:2872 {
	name R3-12-47-1_xfmr_356;
	phases CS;
	from R3-12-47-1_node_457;
	to R3-12-47-1_tn_356;
	configuration transformer_configuration:2500;
}

object transformer:2873 {
	name R3-12-47-1_xfmr_357;
	phases AS;
	from R3-12-47-1_node_487;
	to R3-12-47-1_tn_357;
	configuration transformer_configuration:2471;
}

object transformer:2874 {
	name R3-12-47-1_xfmr_358;
	phases BS;
	from R3-12-47-1_node_487;
	to R3-12-47-1_tn_358;
	configuration transformer_configuration:2493;
}

object transformer:2875 {
	name R3-12-47-1_xfmr_359;
	phases CS;
	from R3-12-47-1_node_487;
	to R3-12-47-1_tn_359;
	configuration transformer_configuration:2512;
}

object transformer:2876 {
	name R3-12-47-1_xfmr_360;
	phases AS;
	from R3-12-47-1_node_465;
	to R3-12-47-1_tn_360;
	configuration transformer_configuration:2458;
}

object transformer:2877 {
	name R3-12-47-1_xfmr_361;
	phases AS;
	from R3-12-47-1_node_468;
	to R3-12-47-1_tn_361;
	configuration transformer_configuration:2467;
}

object transformer:2878 {
	name R3-12-47-1_xfmr_362;
	phases AS;
	from R3-12-47-1_node_473;
	to R3-12-47-1_tn_362;
	configuration transformer_configuration:2458;
}

object transformer:2879 {
	name R3-12-47-1_xfmr_363;
	phases AS;
	from R3-12-47-1_node_474;
	to R3-12-47-1_tn_363;
	configuration transformer_configuration:2458;
}

object transformer:2880 {
	name R3-12-47-1_xfmr_364;
	phases AS;
	from R3-12-47-1_node_476;
	to R3-12-47-1_tn_364;
	configuration transformer_configuration:2458;
}

object transformer:2881 {
	name R3-12-47-1_xfmr_365;
	phases AS;
	from R3-12-47-1_node_479;
	to R3-12-47-1_tn_365;
	configuration transformer_configuration:2465;
}

object transformer:2882 {
	name R3-12-47-1_xfmr_366;
	phases AS;
	from R3-12-47-1_node_481;
	to R3-12-47-1_tn_366;
	configuration transformer_configuration:2465;
}

object transformer:2883 {
	name R3-12-47-1_xfmr_367;
	phases AS;
	from R3-12-47-1_node_484;
	to R3-12-47-1_tn_367;
	configuration transformer_configuration:2458;
}

object transformer:2884 {
	name R3-12-47-1_xfmr_368;
	phases AS;
	from R3-12-47-1_node_486;
	to R3-12-47-1_tn_368;
	configuration transformer_configuration:2458;
}

object transformer:2885 {
	name R3-12-47-1_xfmr_369;
	phases AS;
	from R3-12-47-1_node_489;
	to R3-12-47-1_tn_369;
	configuration transformer_configuration:2471;
}

object transformer:2886 {
	name R3-12-47-1_xfmr_370;
	phases BS;
	from R3-12-47-1_node_489;
	to R3-12-47-1_tn_370;
	configuration transformer_configuration:2493;
}

object transformer:2887 {
	name R3-12-47-1_xfmr_371;
	phases CS;
	from R3-12-47-1_node_489;
	to R3-12-47-1_tn_371;
	configuration transformer_configuration:2512;
}

object transformer:2888 {
	name R3-12-47-1_xfmr_372;
	phases BS;
	from R3-12-47-1_node_490;
	to R3-12-47-1_tn_372;
	configuration transformer_configuration:2481;
}

object transformer:2889 {
	name R3-12-47-1_xfmr_373;
	phases CS;
	from R3-12-47-1_node_490;
	to R3-12-47-1_tn_373;
	configuration transformer_configuration:2503;
}

object transformer:2890 {
	name R3-12-47-1_xfmr_374;
	phases AS;
	from R3-12-47-1_node_504;
	to R3-12-47-1_tn_374;
	configuration transformer_configuration:2461;
}

object transformer:2891 {
	name R3-12-47-1_xfmr_375;
	phases BS;
	from R3-12-47-1_node_504;
	to R3-12-47-1_tn_375;
	configuration transformer_configuration:2481;
}

object transformer:2892 {
	name R3-12-47-1_xfmr_376;
	phases CS;
	from R3-12-47-1_node_504;
	to R3-12-47-1_tn_376;
	configuration transformer_configuration:2503;
}

object transformer:2893 {
	name R3-12-47-1_xfmr_377;
	phases AS;
	from R3-12-47-1_node_509;
	to R3-12-47-1_tn_377;
	configuration transformer_configuration:2473;
}

object transformer:2894 {
	name R3-12-47-1_xfmr_378;
	phases BS;
	from R3-12-47-1_node_509;
	to R3-12-47-1_tn_378;
	configuration transformer_configuration:2480;
}

object transformer:2895 {
	name R3-12-47-1_xfmr_379;
	phases CS;
	from R3-12-47-1_node_509;
	to R3-12-47-1_tn_379;
	configuration transformer_configuration:2502;
}

object transformer:2896 {
	name R3-12-47-1_xfmr_380;
	phases AS;
	from R3-12-47-1_node_510;
	to R3-12-47-1_tn_380;
	configuration transformer_configuration:2465;
}

object transformer:2897 {
	name R3-12-47-1_xfmr_381;
	phases BS;
	from R3-12-47-1_node_510;
	to R3-12-47-1_tn_381;
	configuration transformer_configuration:2485;
}

object transformer:2898 {
	name R3-12-47-1_xfmr_382;
	phases AS;
	from R3-12-47-1_node_505;
	to R3-12-47-1_tn_382;
	configuration transformer_configuration:2461;
}

object transformer:2899 {
	name R3-12-47-1_xfmr_383;
	phases BS;
	from R3-12-47-1_node_505;
	to R3-12-47-1_tn_383;
	configuration transformer_configuration:2481;
}

object transformer:2900 {
	name R3-12-47-1_xfmr_384;
	phases CS;
	from R3-12-47-1_node_505;
	to R3-12-47-1_tn_384;
	configuration transformer_configuration:2503;
}

object transformer:2901 {
	name R3-12-47-1_xfmr_385;
	phases AS;
	from R3-12-47-1_node_517;
	to R3-12-47-1_tn_385;
	configuration transformer_configuration:2461;
}

object transformer:2902 {
	name R3-12-47-1_xfmr_386;
	phases BS;
	from R3-12-47-1_node_517;
	to R3-12-47-1_tn_386;
	configuration transformer_configuration:2481;
}

object transformer:2903 {
	name R3-12-47-1_xfmr_387;
	phases CS;
	from R3-12-47-1_node_517;
	to R3-12-47-1_tn_387;
	configuration transformer_configuration:2503;
}

object transformer:2904 {
	name R3-12-47-1_xfmr_388;
	phases AS;
	from R3-12-47-1_node_521;
	to R3-12-47-1_tn_388;
	configuration transformer_configuration:2468;
}

object transformer:2905 {
	name R3-12-47-1_xfmr_389;
	phases BS;
	from R3-12-47-1_node_521;
	to R3-12-47-1_tn_389;
	configuration transformer_configuration:2490;
}

object transformer:2906 {
	name R3-12-47-1_xfmr_390;
	phases CS;
	from R3-12-47-1_node_521;
	to R3-12-47-1_tn_390;
	configuration transformer_configuration:2509;
}

object transformer:2907 {
	name R3-12-47-1_xfmr_391;
	phases AS;
	from R3-12-47-1_node_518;
	to R3-12-47-1_tn_391;
	configuration transformer_configuration:2468;
}

object transformer:2908 {
	name R3-12-47-1_xfmr_392;
	phases BS;
	from R3-12-47-1_node_518;
	to R3-12-47-1_tn_392;
	configuration transformer_configuration:2490;
}

object transformer:2909 {
	name R3-12-47-1_xfmr_393;
	phases CS;
	from R3-12-47-1_node_518;
	to R3-12-47-1_tn_393;
	configuration transformer_configuration:2509;
}

object transformer:2910 {
	name R3-12-47-1_xfmr_394;
	phases AS;
	from R3-12-47-1_node_555;
	to R3-12-47-1_tn_394;
	configuration transformer_configuration:2458;
}

object transformer:2911 {
	name R3-12-47-1_xfmr_395;
	phases BS;
	from R3-12-47-1_node_555;
	to R3-12-47-1_tn_395;
	configuration transformer_configuration:2478;
}

object transformer:2912 {
	name R3-12-47-1_xfmr_396;
	phases CS;
	from R3-12-47-1_node_555;
	to R3-12-47-1_tn_396;
	configuration transformer_configuration:2500;
}

object transformer:2913 {
	name R3-12-47-1_xfmr_397;
	phases AS;
	from R3-12-47-1_node_630;
	to R3-12-47-1_tn_397;
	configuration transformer_configuration:2462;
}

object transformer:2914 {
	name R3-12-47-1_xfmr_398;
	phases BS;
	from R3-12-47-1_node_630;
	to R3-12-47-1_tn_398;
	configuration transformer_configuration:2482;
}

object transformer:2915 {
	name R3-12-47-1_xfmr_399;
	phases CS;
	from R3-12-47-1_node_630;
	to R3-12-47-1_tn_399;
	configuration transformer_configuration:2504;
}

object transformer:2916 {
	name R3-12-47-1_xfmr_400;
	phases AS;
	from R3-12-47-1_node_631;
	to R3-12-47-1_tn_400;
	configuration transformer_configuration:2464;
}

object transformer:2917 {
	name R3-12-47-1_xfmr_401;
	phases BS;
	from R3-12-47-1_node_631;
	to R3-12-47-1_tn_401;
	configuration transformer_configuration:2484;
}

object transformer:2918 {
	name R3-12-47-1_xfmr_402;
	phases CS;
	from R3-12-47-1_node_631;
	to R3-12-47-1_tn_402;
	configuration transformer_configuration:2506;
}

object transformer:2919 {
	name R3-12-47-1_xfmr_403;
	phases AS;
	from R3-12-47-1_node_4;
	to R3-12-47-1_tn_403;
	configuration transformer_configuration:2466;
}

object transformer:2920 {
	name R3-12-47-1_xfmr_404;
	phases BS;
	from R3-12-47-1_node_4;
	to R3-12-47-1_tn_404;
	configuration transformer_configuration:2488;
}

object transformer:2921 {
	name R3-12-47-1_xfmr_405;
	phases CS;
	from R3-12-47-1_node_4;
	to R3-12-47-1_tn_405;
	configuration transformer_configuration:2499;
}

object transformer:2922 {
	name R3-12-47-1_xfmr_406;
	phases AS;
	from R3-12-47-1_node_154;
	to R3-12-47-1_tn_406;
	configuration transformer_configuration:2477;
}

object transformer:2923 {
	name R3-12-47-1_xfmr_407;
	phases BS;
	from R3-12-47-1_node_154;
	to R3-12-47-1_tn_407;
	configuration transformer_configuration:2498;
}

object transformer:2924 {
	name R3-12-47-1_xfmr_408;
	phases CS;
	from R3-12-47-1_node_154;
	to R3-12-47-1_tn_408;
	configuration transformer_configuration:2515;
}

object transformer:2955  {
	name R3-12-47-1_xfmr_409;
	phases ABCN;
	from R3-12-47-1_node_8;
	to R3-12-47-1_meter_1;
	configuration transformer_configuration:2925;
}

object transformer:2956  {
	name R3-12-47-1_xfmr_410;
	phases ABCN;
	from R3-12-47-1_node_10;
	to R3-12-47-1_meter_2;
	configuration transformer_configuration:2926;
}

object transformer:2957  {
	name R3-12-47-1_xfmr_411;
	phases ABCN;
	from R3-12-47-1_node_12;
	to R3-12-47-1_meter_3;
	configuration transformer_configuration:2927;
}

object transformer:2958  {
	name R3-12-47-1_xfmr_412;
	phases ABCN;
	from R3-12-47-1_node_11;
	to R3-12-47-1_meter_4;
	configuration transformer_configuration:2928;
}

object transformer:2959  {
	name R3-12-47-1_xfmr_413;
	phases ABCN;
	from R3-12-47-1_node_13;
	to R3-12-47-1_meter_5;
	configuration transformer_configuration:2927;
}

object transformer:2960  {
	name R3-12-47-1_xfmr_414;
	phases ABCN;
	from R3-12-47-1_node_17;
	to R3-12-47-1_meter_6;
	configuration transformer_configuration:2929;
}

object transformer:2961  {
	name R3-12-47-1_xfmr_415;
	phases ABCN;
	from R3-12-47-1_node_203;
	to R3-12-47-1_meter_7;
	configuration transformer_configuration:2930;
}

object transformer:2962  {
	name R3-12-47-1_xfmr_416;
	phases ABCN;
	from R3-12-47-1_node_208;
	to R3-12-47-1_meter_8;
	configuration transformer_configuration:2931;
}

object transformer:2963  {
	name R3-12-47-1_xfmr_417;
	phases ABCN;
	from R3-12-47-1_node_209;
	to R3-12-47-1_meter_9;
	configuration transformer_configuration:2932;
}

object transformer:2964  {
	name R3-12-47-1_xfmr_418;
	phases ABCN;
	from R3-12-47-1_node_359;
	to R3-12-47-1_meter_10;
	configuration transformer_configuration:2933;
}

object transformer:2965  {
	name R3-12-47-1_xfmr_419;
	phases BCN;
	from R3-12-47-1_node_360;
	to R3-12-47-1_meter_11;
	configuration transformer_configuration:2934;
}

object transformer:2966  {
	name R3-12-47-1_xfmr_420;
	phases ACN;
	from R3-12-47-1_node_498;
	to R3-12-47-1_meter_12;
	configuration transformer_configuration:2935;
}

object transformer:2967  {
	name R3-12-47-1_xfmr_421;
	phases ABCN;
	from R3-12-47-1_node_502;
	to R3-12-47-1_meter_13;
	configuration transformer_configuration:2931;
}

object transformer:2968  {
	name R3-12-47-1_xfmr_422;
	phases ABCN;
	from R3-12-47-1_node_511;
	to R3-12-47-1_meter_14;
	configuration transformer_configuration:2928;
}

object transformer:2969  {
	name R3-12-47-1_xfmr_423;
	phases ABCN;
	from R3-12-47-1_node_506;
	to R3-12-47-1_meter_15;
	configuration transformer_configuration:2936;
}

object transformer:2970  {
	name R3-12-47-1_xfmr_424;
	phases ABCN;
	from R3-12-47-1_node_507;
	to R3-12-47-1_meter_16;
	configuration transformer_configuration:2932;
}

object transformer:2971  {
	name R3-12-47-1_xfmr_425;
	phases ABCN;
	from R3-12-47-1_node_508;
	to R3-12-47-1_meter_17;
	configuration transformer_configuration:2936;
}

object transformer:2972  {
	name R3-12-47-1_xfmr_426;
	phases ABCN;
	from R3-12-47-1_node_519;
	to R3-12-47-1_meter_18;
	configuration transformer_configuration:2932;
}

object transformer:2973  {
	name R3-12-47-1_xfmr_427;
	phases ABCN;
	from R3-12-47-1_node_520;
	to R3-12-47-1_meter_19;
	configuration transformer_configuration:2931;
}

object transformer:2974  {
	name R3-12-47-1_xfmr_428;
	phases ABCN;
	from R3-12-47-1_node_524;
	to R3-12-47-1_meter_20;
	configuration transformer_configuration:2928;
}

object transformer:2975  {
	name R3-12-47-1_xfmr_429;
	phases ABN;
	from R3-12-47-1_node_529;
	to R3-12-47-1_meter_21;
	configuration transformer_configuration:2937;
}

object transformer:2976  {
	name R3-12-47-1_xfmr_430;
	phases ABCN;
	from R3-12-47-1_node_532;
	to R3-12-47-1_meter_22;
	configuration transformer_configuration:2938;
}

object transformer:2977  {
	name R3-12-47-1_xfmr_431;
	phases ABCN;
	from R3-12-47-1_node_536;
	to R3-12-47-1_meter_23;
	configuration transformer_configuration:2928;
}

object transformer:2978  {
	name R3-12-47-1_xfmr_432;
	phases ABCN;
	from R3-12-47-1_node_539;
	to R3-12-47-1_meter_24;
	configuration transformer_configuration:2939;
}

object transformer:2979  {
	name R3-12-47-1_xfmr_433;
	phases ABCN;
	from R3-12-47-1_node_540;
	to R3-12-47-1_meter_25;
	configuration transformer_configuration:2940;
}

object transformer:2980  {
	name R3-12-47-1_xfmr_434;
	phases ABCN;
	from R3-12-47-1_node_389;
	to R3-12-47-1_meter_26;
	configuration transformer_configuration:2941;
}

object transformer:2981  {
	name R3-12-47-1_xfmr_435;
	phases ACN;
	from R3-12-47-1_node_559;
	to R3-12-47-1_meter_27;
	configuration transformer_configuration:2935;
}

object transformer:2982  {
	name R3-12-47-1_xfmr_436;
	phases ABCN;
	from R3-12-47-1_node_560;
	to R3-12-47-1_meter_28;
	configuration transformer_configuration:2928;
}

object transformer:2983  {
	name R3-12-47-1_xfmr_437;
	phases ABCN;
	from R3-12-47-1_node_550;
	to R3-12-47-1_meter_29;
	configuration transformer_configuration:2936;
}

object transformer:2984  {
	name R3-12-47-1_xfmr_438;
	phases ABCN;
	from R3-12-47-1_node_556;
	to R3-12-47-1_meter_30;
	configuration transformer_configuration:2932;
}

object transformer:2985  {
	name R3-12-47-1_xfmr_439;
	phases ABCN;
	from R3-12-47-1_node_557;
	to R3-12-47-1_meter_31;
	configuration transformer_configuration:2927;
}

object transformer:2986  {
	name R3-12-47-1_xfmr_440;
	phases ABCN;
	from R3-12-47-1_node_554;
	to R3-12-47-1_meter_32;
	configuration transformer_configuration:2942;
}

object transformer:2987  {
	name R3-12-47-1_xfmr_441;
	phases ABN;
	from R3-12-47-1_node_558;
	to R3-12-47-1_meter_33;
	configuration transformer_configuration:2943;
}

object transformer:2988  {
	name R3-12-47-1_xfmr_442;
	phases ABCN;
	from R3-12-47-1_node_568;
	to R3-12-47-1_meter_34;
	configuration transformer_configuration:2927;
}

object transformer:2989  {
	name R3-12-47-1_xfmr_443;
	phases ABCN;
	from R3-12-47-1_node_567;
	to R3-12-47-1_meter_35;
	configuration transformer_configuration:2927;
}

object transformer:2990  {
	name R3-12-47-1_xfmr_444;
	phases ABCN;
	from R3-12-47-1_node_571;
	to R3-12-47-1_meter_36;
	configuration transformer_configuration:2927;
}

object transformer:2991  {
	name R3-12-47-1_xfmr_445;
	phases ABCN;
	from R3-12-47-1_node_575;
	to R3-12-47-1_meter_37;
	configuration transformer_configuration:2942;
}

object transformer:2992  {
	name R3-12-47-1_xfmr_446;
	phases ABCN;
	from R3-12-47-1_node_579;
	to R3-12-47-1_meter_38;
	configuration transformer_configuration:2944;
}

object transformer:2993  {
	name R3-12-47-1_xfmr_447;
	phases ABCN;
	from R3-12-47-1_node_582;
	to R3-12-47-1_meter_39;
	configuration transformer_configuration:2927;
}

object transformer:2994  {
	name R3-12-47-1_xfmr_448;
	phases ABCN;
	from R3-12-47-1_node_585;
	to R3-12-47-1_meter_40;
	configuration transformer_configuration:2929;
}

object transformer:2995  {
	name R3-12-47-1_xfmr_449;
	phases ABCN;
	from R3-12-47-1_node_583;
	to R3-12-47-1_meter_41;
	configuration transformer_configuration:2945;
}

object transformer:2996  {
	name R3-12-47-1_xfmr_450;
	phases ABCN;
	from R3-12-47-1_node_584;
	to R3-12-47-1_meter_42;
	configuration transformer_configuration:2946;
}

object transformer:2997  {
	name R3-12-47-1_xfmr_451;
	phases ABCN;
	from R3-12-47-1_node_588;
	to R3-12-47-1_meter_43;
	configuration transformer_configuration:2926;
}

object transformer:2998  {
	name R3-12-47-1_xfmr_452;
	phases ABCN;
	from R3-12-47-1_node_591;
	to R3-12-47-1_meter_44;
	configuration transformer_configuration:2926;
}

object transformer:2999  {
	name R3-12-47-1_xfmr_453;
	phases ABCN;
	from R3-12-47-1_node_593;
	to R3-12-47-1_meter_45;
	configuration transformer_configuration:2947;
}

object transformer:3000  {
	name R3-12-47-1_xfmr_454;
	phases ABCN;
	from R3-12-47-1_node_595;
	to R3-12-47-1_meter_46;
	configuration transformer_configuration:2948;
}

object transformer:3001  {
	name R3-12-47-1_xfmr_455;
	phases ABCN;
	from R3-12-47-1_node_599;
	to R3-12-47-1_meter_47;
	configuration transformer_configuration:2933;
}

object transformer:3002  {
	name R3-12-47-1_xfmr_456;
	phases ABCN;
	from R3-12-47-1_node_601;
	to R3-12-47-1_meter_48;
	configuration transformer_configuration:2942;
}

object transformer:3003  {
	name R3-12-47-1_xfmr_457;
	phases ABCN;
	from R3-12-47-1_node_600;
	to R3-12-47-1_meter_49;
	configuration transformer_configuration:2926;
}

object transformer:3004  {
	name R3-12-47-1_xfmr_458;
	phases ABCN;
	from R3-12-47-1_node_607;
	to R3-12-47-1_meter_50;
	configuration transformer_configuration:2942;
}

object transformer:3005  {
	name R3-12-47-1_xfmr_459;
	phases ABCN;
	from R3-12-47-1_node_608;
	to R3-12-47-1_meter_51;
	configuration transformer_configuration:2942;
}

object transformer:3006  {
	name R3-12-47-1_xfmr_460;
	phases ABCN;
	from R3-12-47-1_node_609;
	to R3-12-47-1_meter_52;
	configuration transformer_configuration:2927;
}

object transformer:3007  {
	name R3-12-47-1_xfmr_461;
	phases ABCN;
	from R3-12-47-1_node_616;
	to R3-12-47-1_meter_53;
	configuration transformer_configuration:2925;
}

object transformer:3008  {
	name R3-12-47-1_xfmr_462;
	phases ABCN;
	from R3-12-47-1_node_617;
	to R3-12-47-1_meter_54;
	configuration transformer_configuration:2927;
}

object transformer:3009  {
	name R3-12-47-1_xfmr_463;
	phases ABCN;
	from R3-12-47-1_node_626;
	to R3-12-47-1_meter_55;
	configuration transformer_configuration:2927;
}

object transformer:3010  {
	name R3-12-47-1_xfmr_464;
	phases ABCN;
	from R3-12-47-1_node_628;
	to R3-12-47-1_meter_56;
	configuration transformer_configuration:2933;
}

object transformer:3011  {
	name R3-12-47-1_xfmr_465;
	phases ABCN;
	from R3-12-47-1_node_627;
	to R3-12-47-1_meter_57;
	configuration transformer_configuration:2927;
}

object transformer:3012  {
	name R3-12-47-1_xfmr_466;
	phases ABCN;
	from R3-12-47-1_node_629;
	to R3-12-47-1_meter_58;
	configuration transformer_configuration:2925;
}

object transformer:3013  {
	name R3-12-47-1_xfmr_467;
	phases ABCN;
	from R3-12-47-1_node_115;
	to R3-12-47-1_meter_59;
	configuration transformer_configuration:2949;
}

object transformer:3014  {
	name R3-12-47-1_xfmr_468;
	phases ABCN;
	from R3-12-47-1_node_125;
	to R3-12-47-1_meter_60;
	configuration transformer_configuration:2950;
}

object transformer:3015  {
	name R3-12-47-1_xfmr_469;
	phases ABCN;
	from R3-12-47-1_node_165;
	to R3-12-47-1_meter_61;
	configuration transformer_configuration:2951;
}

object transformer:3016  {
	name R3-12-47-1_xfmr_470;
	phases ABCN;
	from R3-12-47-1_node_358;
	to R3-12-47-1_meter_62;
	configuration transformer_configuration:2952;
}

object transformer:3017  {
	name R3-12-47-1_xfmr_471;
	phases ABCN;
	from R3-12-47-1_node_383;
	to R3-12-47-1_meter_63;
	configuration transformer_configuration:2953;
}

object transformer:3018  {
	name R3-12-47-1_xfmr_472;
	phases ABCN;
	from R3-12-47-1_node_605;
	to R3-12-47-1_meter_64;
	configuration transformer_configuration:2954;
}


object transformer_configuration:2457 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:2458 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:2459 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerA_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
}

object transformer_configuration:2460 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:2461 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:2462 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:2463 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 87.5;
	powerA_rating 87.5;
	resistance 0.00171;
	reactance 0.00114;
}

object transformer_configuration:2464 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:2465 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:2466 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:2467 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:2468 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerA_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
}

object transformer_configuration:2469 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerA_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:2470 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 250.0;
	powerA_rating 250.0;
	resistance 0.00060;
	reactance 0.00040;
}

object transformer_configuration:2471 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:2472 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 112.5;
	powerA_rating 112.5;
	resistance 0.00133;
	reactance 0.00089;
}

object transformer_configuration:2473 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 87.5;
	powerA_rating 87.5;
	resistance 0.00171;
	reactance 0.00114;
}

object transformer_configuration:2474 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 112.5;
	powerA_rating 112.5;
	resistance 0.00133;
	reactance 0.00089;
}

object transformer_configuration:2475 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:2476 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerA_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:2477 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:2478 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:2479 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerB_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
}

object transformer_configuration:2480 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 87.5;
	powerB_rating 87.5;
	resistance 0.00171;
	reactance 0.00114;
}

object transformer_configuration:2481 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:2482 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:2483 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 87.5;
	powerB_rating 87.5;
	resistance 0.00171;
	reactance 0.00114;
}

object transformer_configuration:2484 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:2485 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:2486 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:2487 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:2488 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:2489 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:2490 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerB_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
}

object transformer_configuration:2491 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerB_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:2492 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 250.0;
	powerB_rating 250.0;
	resistance 0.00060;
	reactance 0.00040;
}

object transformer_configuration:2493 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:2494 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 112.5;
	powerB_rating 112.5;
	resistance 0.00133;
	reactance 0.00089;
}

object transformer_configuration:2495 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 112.5;
	powerB_rating 112.5;
	resistance 0.00133;
	reactance 0.00089;
}

object transformer_configuration:2496 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:2497 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerB_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:2498 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:2499 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:2500 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:2501 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerC_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
}

object transformer_configuration:2502 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 87.5;
	powerC_rating 87.5;
	resistance 0.00171;
	reactance 0.00114;
}

object transformer_configuration:2503 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:2504 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:2505 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 87.5;
	powerC_rating 87.5;
	resistance 0.00171;
	reactance 0.00114;
}

object transformer_configuration:2506 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:2507 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:2508 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:2509 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerC_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
}

object transformer_configuration:2510 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerC_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:2511 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 250.0;
	powerC_rating 250.0;
	resistance 0.00060;
	reactance 0.00040;
}

object transformer_configuration:2512 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:2513 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 112.5;
	powerC_rating 112.5;
	resistance 0.00133;
	reactance 0.00089;
}

object transformer_configuration:2514 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 112.5;
	powerC_rating 112.5;
	resistance 0.00133;
	reactance 0.00089;
}

object transformer_configuration:2515 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:2516 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:2925 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 1500.0;
	powerA_rating 500.0;
	powerB_rating 500.0;
	powerC_rating 500.0;
	resistance 0.00007;
	reactance 0.00033;
}

object transformer_configuration:2926 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 337.5;
	powerA_rating 112.5;
	powerB_rating 112.5;
	powerC_rating 112.5;
	resistance 0.00030;
	reactance 0.00148;
}

object transformer_configuration:2927 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerA_rating 25.0;
	powerB_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00133;
	reactance 0.00667;
}

object transformer_configuration:2928 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerA_rating 25.0;
	powerB_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00133;
	reactance 0.00667;
}

object transformer_configuration:2929 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 750.0;
	powerA_rating 250.0;
	powerB_rating 250.0;
	powerC_rating 250.0;
	resistance 0.00013;
	reactance 0.00067;
}

object transformer_configuration:2930 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 1500.0;
	powerA_rating 500.0;
	powerB_rating 500.0;
	powerC_rating 500.0;
	resistance 0.00007;
	reactance 0.00033;
}

object transformer_configuration:2931 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 337.5;
	powerA_rating 112.5;
	powerB_rating 112.5;
	powerC_rating 112.5;
	resistance 0.00030;
	reactance 0.00148;
}

object transformer_configuration:2932 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 150.0;
	powerA_rating 50.0;
	powerB_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00067;
	reactance 0.00333;
}

object transformer_configuration:2933 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 262.5;
	powerA_rating 87.5;
	powerB_rating 87.5;
	powerC_rating 87.5;
	resistance 0.00038;
	reactance 0.00190;
}

object transformer_configuration:2934 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:2935 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:2936 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 262.5;
	powerA_rating 87.5;
	powerB_rating 87.5;
	powerC_rating 87.5;
	resistance 0.00038;
	reactance 0.00190;
}

object transformer_configuration:2937 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:2938 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 10.0;
	powerA_rating 5.0;
	powerB_rating 0.0;
	powerC_rating 5.0;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:2939 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 15.0;
	powerA_rating 5.0;
	powerB_rating 5.0;
	powerC_rating 5.0;
	resistance 0.00667;
	reactance 0.03333;
}

object transformer_configuration:2940 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 100.0;
	powerA_rating 0.0;
	powerB_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00100;
	reactance 0.00500;
}

object transformer_configuration:2941 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 525.0;
	powerA_rating 175.0;
	powerB_rating 175.0;
	powerC_rating 175.0;
	resistance 0.00019;
	reactance 0.00095;
}

object transformer_configuration:2942 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 150.0;
	powerA_rating 50.0;
	powerB_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00067;
	reactance 0.00333;
}

object transformer_configuration:2943 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:2944 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	powerC_rating 0.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:2945 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 50.0;
	powerA_rating 0.0;
	powerB_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00200;
	reactance 0.01000;
}

object transformer_configuration:2946 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 20.0;
	powerA_rating 10.0;
	powerB_rating 0.0;
	powerC_rating 10.0;
	resistance 0.00500;
	reactance 0.02500;
}

object transformer_configuration:2947 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 525.0;
	powerA_rating 175.0;
	powerB_rating 175.0;
	powerC_rating 175.0;
	resistance 0.00019;
	reactance 0.00095;
}

object transformer_configuration:2948 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 10.0;
	powerA_rating 5.0;
	powerB_rating 0.0;
	powerC_rating 5.0;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:2949 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 675.0;
	powerA_rating 225.0;
	powerB_rating 225.0;
	powerC_rating 225.0;
	resistance 0.00015;
	reactance 0.00074;
}

object transformer_configuration:2950 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 187.5;
	powerA_rating 62.5;
	powerB_rating 62.5;
	powerC_rating 62.5;
	resistance 0.00053;
	reactance 0.00267;
}

object transformer_configuration:2951 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 3000.0;
	powerA_rating 1000.0;
	powerB_rating 1000.0;
	powerC_rating 1000.0;
	resistance 0.00003;
	reactance 0.00017;
}

object transformer_configuration:2952 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 9000.0;
	powerA_rating 3000.0;
	powerB_rating 3000.0;
	powerC_rating 3000.0;
	resistance 0.00001;
	reactance 0.00006;
}

object transformer_configuration:2953 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 300.0;
	powerA_rating 100.0;
	powerB_rating 100.0;
	powerC_rating 100.0;
	resistance 0.00033;
	reactance 0.00167;
}

object transformer_configuration:2954 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 900.0;
	powerA_rating 300.0;
	powerB_rating 300.0;
	powerC_rating 300.0;
	resistance 0.00011;
	reactance 0.00056;
}


object triplex_line:2049 {
	name R3-12-47-1_tl_1;
	phases AS;
	from R3-12-47-1_tn_1;
	to R3-12-47-1_tm_1;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2050 {
	name R3-12-47-1_tl_2;
	phases CS;
	from R3-12-47-1_tn_2;
	to R3-12-47-1_tm_2;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2051 {
	name R3-12-47-1_tl_3;
	phases AS;
	from R3-12-47-1_tn_3;
	to R3-12-47-1_tm_3;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2052 {
	name R3-12-47-1_tl_4;
	phases BS;
	from R3-12-47-1_tn_4;
	to R3-12-47-1_tm_4;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2053 {
	name R3-12-47-1_tl_5;
	phases CS;
	from R3-12-47-1_tn_5;
	to R3-12-47-1_tm_5;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2054 {
	name R3-12-47-1_tl_6;
	phases AS;
	from R3-12-47-1_tn_6;
	to R3-12-47-1_tm_6;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2055 {
	name R3-12-47-1_tl_7;
	phases BS;
	from R3-12-47-1_tn_7;
	to R3-12-47-1_tm_7;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2056 {
	name R3-12-47-1_tl_8;
	phases CS;
	from R3-12-47-1_tn_8;
	to R3-12-47-1_tm_8;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2057 {
	name R3-12-47-1_tl_9;
	phases AS;
	from R3-12-47-1_tn_9;
	to R3-12-47-1_tm_9;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2058 {
	name R3-12-47-1_tl_10;
	phases BS;
	from R3-12-47-1_tn_10;
	to R3-12-47-1_tm_10;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2059 {
	name R3-12-47-1_tl_11;
	phases CS;
	from R3-12-47-1_tn_11;
	to R3-12-47-1_tm_11;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2060 {
	name R3-12-47-1_tl_12;
	phases AS;
	from R3-12-47-1_tn_12;
	to R3-12-47-1_tm_12;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2061 {
	name R3-12-47-1_tl_13;
	phases BS;
	from R3-12-47-1_tn_13;
	to R3-12-47-1_tm_13;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2062 {
	name R3-12-47-1_tl_14;
	phases CS;
	from R3-12-47-1_tn_14;
	to R3-12-47-1_tm_14;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2063 {
	name R3-12-47-1_tl_15;
	phases BS;
	from R3-12-47-1_tn_15;
	to R3-12-47-1_tm_15;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2064 {
	name R3-12-47-1_tl_16;
	phases AS;
	from R3-12-47-1_tn_16;
	to R3-12-47-1_tm_16;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2065 {
	name R3-12-47-1_tl_17;
	phases BS;
	from R3-12-47-1_tn_17;
	to R3-12-47-1_tm_17;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2066 {
	name R3-12-47-1_tl_18;
	phases CS;
	from R3-12-47-1_tn_18;
	to R3-12-47-1_tm_18;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2067 {
	name R3-12-47-1_tl_19;
	phases AS;
	from R3-12-47-1_tn_19;
	to R3-12-47-1_tm_19;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2068 {
	name R3-12-47-1_tl_20;
	phases BS;
	from R3-12-47-1_tn_20;
	to R3-12-47-1_tm_20;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2069 {
	name R3-12-47-1_tl_21;
	phases CS;
	from R3-12-47-1_tn_21;
	to R3-12-47-1_tm_21;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2070 {
	name R3-12-47-1_tl_22;
	phases AS;
	from R3-12-47-1_tn_22;
	to R3-12-47-1_tm_22;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2071 {
	name R3-12-47-1_tl_23;
	phases AS;
	from R3-12-47-1_tn_23;
	to R3-12-47-1_tm_23;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2072 {
	name R3-12-47-1_tl_24;
	phases BS;
	from R3-12-47-1_tn_24;
	to R3-12-47-1_tm_24;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2073 {
	name R3-12-47-1_tl_25;
	phases CS;
	from R3-12-47-1_tn_25;
	to R3-12-47-1_tm_25;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2074 {
	name R3-12-47-1_tl_26;
	phases AS;
	from R3-12-47-1_tn_26;
	to R3-12-47-1_tm_26;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2075 {
	name R3-12-47-1_tl_27;
	phases BS;
	from R3-12-47-1_tn_27;
	to R3-12-47-1_tm_27;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2076 {
	name R3-12-47-1_tl_28;
	phases CS;
	from R3-12-47-1_tn_28;
	to R3-12-47-1_tm_28;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2077 {
	name R3-12-47-1_tl_29;
	phases CS;
	from R3-12-47-1_tn_29;
	to R3-12-47-1_tm_29;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2078 {
	name R3-12-47-1_tl_30;
	phases BS;
	from R3-12-47-1_tn_30;
	to R3-12-47-1_tm_30;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2079 {
	name R3-12-47-1_tl_31;
	phases AS;
	from R3-12-47-1_tn_31;
	to R3-12-47-1_tm_31;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2080 {
	name R3-12-47-1_tl_32;
	phases BS;
	from R3-12-47-1_tn_32;
	to R3-12-47-1_tm_32;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2081 {
	name R3-12-47-1_tl_33;
	phases CS;
	from R3-12-47-1_tn_33;
	to R3-12-47-1_tm_33;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2082 {
	name R3-12-47-1_tl_34;
	phases AS;
	from R3-12-47-1_tn_34;
	to R3-12-47-1_tm_34;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2083 {
	name R3-12-47-1_tl_35;
	phases BS;
	from R3-12-47-1_tn_35;
	to R3-12-47-1_tm_35;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2084 {
	name R3-12-47-1_tl_36;
	phases AS;
	from R3-12-47-1_tn_36;
	to R3-12-47-1_tm_36;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2085 {
	name R3-12-47-1_tl_37;
	phases CS;
	from R3-12-47-1_tn_37;
	to R3-12-47-1_tm_37;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2086 {
	name R3-12-47-1_tl_38;
	phases CS;
	from R3-12-47-1_tn_38;
	to R3-12-47-1_tm_38;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2087 {
	name R3-12-47-1_tl_39;
	phases AS;
	from R3-12-47-1_tn_39;
	to R3-12-47-1_tm_39;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2088 {
	name R3-12-47-1_tl_40;
	phases BS;
	from R3-12-47-1_tn_40;
	to R3-12-47-1_tm_40;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2089 {
	name R3-12-47-1_tl_41;
	phases CS;
	from R3-12-47-1_tn_41;
	to R3-12-47-1_tm_41;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2090 {
	name R3-12-47-1_tl_42;
	phases AS;
	from R3-12-47-1_tn_42;
	to R3-12-47-1_tm_42;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2091 {
	name R3-12-47-1_tl_43;
	phases BS;
	from R3-12-47-1_tn_43;
	to R3-12-47-1_tm_43;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2092 {
	name R3-12-47-1_tl_44;
	phases CS;
	from R3-12-47-1_tn_44;
	to R3-12-47-1_tm_44;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2093 {
	name R3-12-47-1_tl_45;
	phases AS;
	from R3-12-47-1_tn_45;
	to R3-12-47-1_tm_45;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2094 {
	name R3-12-47-1_tl_46;
	phases BS;
	from R3-12-47-1_tn_46;
	to R3-12-47-1_tm_46;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2095 {
	name R3-12-47-1_tl_47;
	phases CS;
	from R3-12-47-1_tn_47;
	to R3-12-47-1_tm_47;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2096 {
	name R3-12-47-1_tl_48;
	phases BS;
	from R3-12-47-1_tn_48;
	to R3-12-47-1_tm_48;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2097 {
	name R3-12-47-1_tl_49;
	phases BS;
	from R3-12-47-1_tn_49;
	to R3-12-47-1_tm_49;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2098 {
	name R3-12-47-1_tl_50;
	phases BS;
	from R3-12-47-1_tn_50;
	to R3-12-47-1_tm_50;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2099 {
	name R3-12-47-1_tl_51;
	phases AS;
	from R3-12-47-1_tn_51;
	to R3-12-47-1_tm_51;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2100 {
	name R3-12-47-1_tl_52;
	phases BS;
	from R3-12-47-1_tn_52;
	to R3-12-47-1_tm_52;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2101 {
	name R3-12-47-1_tl_53;
	phases CS;
	from R3-12-47-1_tn_53;
	to R3-12-47-1_tm_53;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2102 {
	name R3-12-47-1_tl_54;
	phases AS;
	from R3-12-47-1_tn_54;
	to R3-12-47-1_tm_54;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2103 {
	name R3-12-47-1_tl_55;
	phases BS;
	from R3-12-47-1_tn_55;
	to R3-12-47-1_tm_55;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2104 {
	name R3-12-47-1_tl_56;
	phases CS;
	from R3-12-47-1_tn_56;
	to R3-12-47-1_tm_56;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2105 {
	name R3-12-47-1_tl_57;
	phases AS;
	from R3-12-47-1_tn_57;
	to R3-12-47-1_tm_57;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2106 {
	name R3-12-47-1_tl_58;
	phases BS;
	from R3-12-47-1_tn_58;
	to R3-12-47-1_tm_58;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2107 {
	name R3-12-47-1_tl_59;
	phases AS;
	from R3-12-47-1_tn_59;
	to R3-12-47-1_tm_59;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2108 {
	name R3-12-47-1_tl_60;
	phases BS;
	from R3-12-47-1_tn_60;
	to R3-12-47-1_tm_60;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2109 {
	name R3-12-47-1_tl_61;
	phases AS;
	from R3-12-47-1_tn_61;
	to R3-12-47-1_tm_61;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2110 {
	name R3-12-47-1_tl_62;
	phases BS;
	from R3-12-47-1_tn_62;
	to R3-12-47-1_tm_62;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2111 {
	name R3-12-47-1_tl_63;
	phases AS;
	from R3-12-47-1_tn_63;
	to R3-12-47-1_tm_63;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2112 {
	name R3-12-47-1_tl_64;
	phases BS;
	from R3-12-47-1_tn_64;
	to R3-12-47-1_tm_64;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2113 {
	name R3-12-47-1_tl_65;
	phases BS;
	from R3-12-47-1_tn_65;
	to R3-12-47-1_tm_65;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2114 {
	name R3-12-47-1_tl_66;
	phases CS;
	from R3-12-47-1_tn_66;
	to R3-12-47-1_tm_66;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2115 {
	name R3-12-47-1_tl_67;
	phases AS;
	from R3-12-47-1_tn_67;
	to R3-12-47-1_tm_67;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2116 {
	name R3-12-47-1_tl_68;
	phases BS;
	from R3-12-47-1_tn_68;
	to R3-12-47-1_tm_68;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2117 {
	name R3-12-47-1_tl_69;
	phases CS;
	from R3-12-47-1_tn_69;
	to R3-12-47-1_tm_69;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2118 {
	name R3-12-47-1_tl_70;
	phases BS;
	from R3-12-47-1_tn_70;
	to R3-12-47-1_tm_70;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2119 {
	name R3-12-47-1_tl_71;
	phases CS;
	from R3-12-47-1_tn_71;
	to R3-12-47-1_tm_71;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2120 {
	name R3-12-47-1_tl_72;
	phases AS;
	from R3-12-47-1_tn_72;
	to R3-12-47-1_tm_72;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2121 {
	name R3-12-47-1_tl_73;
	phases BS;
	from R3-12-47-1_tn_73;
	to R3-12-47-1_tm_73;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2122 {
	name R3-12-47-1_tl_74;
	phases CS;
	from R3-12-47-1_tn_74;
	to R3-12-47-1_tm_74;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2123 {
	name R3-12-47-1_tl_75;
	phases AS;
	from R3-12-47-1_tn_75;
	to R3-12-47-1_tm_75;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2124 {
	name R3-12-47-1_tl_76;
	phases BS;
	from R3-12-47-1_tn_76;
	to R3-12-47-1_tm_76;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2125 {
	name R3-12-47-1_tl_77;
	phases CS;
	from R3-12-47-1_tn_77;
	to R3-12-47-1_tm_77;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2126 {
	name R3-12-47-1_tl_78;
	phases AS;
	from R3-12-47-1_tn_78;
	to R3-12-47-1_tm_78;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2127 {
	name R3-12-47-1_tl_79;
	phases BS;
	from R3-12-47-1_tn_79;
	to R3-12-47-1_tm_79;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2128 {
	name R3-12-47-1_tl_80;
	phases CS;
	from R3-12-47-1_tn_80;
	to R3-12-47-1_tm_80;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2129 {
	name R3-12-47-1_tl_81;
	phases AS;
	from R3-12-47-1_tn_81;
	to R3-12-47-1_tm_81;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2130 {
	name R3-12-47-1_tl_82;
	phases BS;
	from R3-12-47-1_tn_82;
	to R3-12-47-1_tm_82;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2131 {
	name R3-12-47-1_tl_83;
	phases CS;
	from R3-12-47-1_tn_83;
	to R3-12-47-1_tm_83;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2132 {
	name R3-12-47-1_tl_84;
	phases AS;
	from R3-12-47-1_tn_84;
	to R3-12-47-1_tm_84;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2133 {
	name R3-12-47-1_tl_85;
	phases BS;
	from R3-12-47-1_tn_85;
	to R3-12-47-1_tm_85;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2134 {
	name R3-12-47-1_tl_86;
	phases CS;
	from R3-12-47-1_tn_86;
	to R3-12-47-1_tm_86;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2135 {
	name R3-12-47-1_tl_87;
	phases AS;
	from R3-12-47-1_tn_87;
	to R3-12-47-1_tm_87;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2136 {
	name R3-12-47-1_tl_88;
	phases CS;
	from R3-12-47-1_tn_88;
	to R3-12-47-1_tm_88;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2137 {
	name R3-12-47-1_tl_89;
	phases AS;
	from R3-12-47-1_tn_89;
	to R3-12-47-1_tm_89;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2138 {
	name R3-12-47-1_tl_90;
	phases CS;
	from R3-12-47-1_tn_90;
	to R3-12-47-1_tm_90;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2139 {
	name R3-12-47-1_tl_91;
	phases AS;
	from R3-12-47-1_tn_91;
	to R3-12-47-1_tm_91;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2140 {
	name R3-12-47-1_tl_92;
	phases BS;
	from R3-12-47-1_tn_92;
	to R3-12-47-1_tm_92;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2141 {
	name R3-12-47-1_tl_93;
	phases CS;
	from R3-12-47-1_tn_93;
	to R3-12-47-1_tm_93;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2142 {
	name R3-12-47-1_tl_94;
	phases AS;
	from R3-12-47-1_tn_94;
	to R3-12-47-1_tm_94;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2143 {
	name R3-12-47-1_tl_95;
	phases CS;
	from R3-12-47-1_tn_95;
	to R3-12-47-1_tm_95;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2144 {
	name R3-12-47-1_tl_96;
	phases AS;
	from R3-12-47-1_tn_96;
	to R3-12-47-1_tm_96;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2145 {
	name R3-12-47-1_tl_97;
	phases CS;
	from R3-12-47-1_tn_97;
	to R3-12-47-1_tm_97;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2146 {
	name R3-12-47-1_tl_98;
	phases AS;
	from R3-12-47-1_tn_98;
	to R3-12-47-1_tm_98;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2147 {
	name R3-12-47-1_tl_99;
	phases BS;
	from R3-12-47-1_tn_99;
	to R3-12-47-1_tm_99;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2148 {
	name R3-12-47-1_tl_100;
	phases CS;
	from R3-12-47-1_tn_100;
	to R3-12-47-1_tm_100;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2149 {
	name R3-12-47-1_tl_101;
	phases AS;
	from R3-12-47-1_tn_101;
	to R3-12-47-1_tm_101;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2150 {
	name R3-12-47-1_tl_102;
	phases BS;
	from R3-12-47-1_tn_102;
	to R3-12-47-1_tm_102;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2151 {
	name R3-12-47-1_tl_103;
	phases CS;
	from R3-12-47-1_tn_103;
	to R3-12-47-1_tm_103;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2152 {
	name R3-12-47-1_tl_104;
	phases AS;
	from R3-12-47-1_tn_104;
	to R3-12-47-1_tm_104;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2153 {
	name R3-12-47-1_tl_105;
	phases BS;
	from R3-12-47-1_tn_105;
	to R3-12-47-1_tm_105;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2154 {
	name R3-12-47-1_tl_106;
	phases CS;
	from R3-12-47-1_tn_106;
	to R3-12-47-1_tm_106;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2155 {
	name R3-12-47-1_tl_107;
	phases AS;
	from R3-12-47-1_tn_107;
	to R3-12-47-1_tm_107;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2156 {
	name R3-12-47-1_tl_108;
	phases BS;
	from R3-12-47-1_tn_108;
	to R3-12-47-1_tm_108;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2157 {
	name R3-12-47-1_tl_109;
	phases BS;
	from R3-12-47-1_tn_109;
	to R3-12-47-1_tm_109;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2158 {
	name R3-12-47-1_tl_110;
	phases CS;
	from R3-12-47-1_tn_110;
	to R3-12-47-1_tm_110;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2159 {
	name R3-12-47-1_tl_111;
	phases AS;
	from R3-12-47-1_tn_111;
	to R3-12-47-1_tm_111;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2160 {
	name R3-12-47-1_tl_112;
	phases CS;
	from R3-12-47-1_tn_112;
	to R3-12-47-1_tm_112;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2161 {
	name R3-12-47-1_tl_113;
	phases AS;
	from R3-12-47-1_tn_113;
	to R3-12-47-1_tm_113;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2162 {
	name R3-12-47-1_tl_114;
	phases BS;
	from R3-12-47-1_tn_114;
	to R3-12-47-1_tm_114;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2163 {
	name R3-12-47-1_tl_115;
	phases CS;
	from R3-12-47-1_tn_115;
	to R3-12-47-1_tm_115;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2164 {
	name R3-12-47-1_tl_116;
	phases AS;
	from R3-12-47-1_tn_116;
	to R3-12-47-1_tm_116;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2165 {
	name R3-12-47-1_tl_117;
	phases CS;
	from R3-12-47-1_tn_117;
	to R3-12-47-1_tm_117;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2166 {
	name R3-12-47-1_tl_118;
	phases AS;
	from R3-12-47-1_tn_118;
	to R3-12-47-1_tm_118;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2167 {
	name R3-12-47-1_tl_119;
	phases BS;
	from R3-12-47-1_tn_119;
	to R3-12-47-1_tm_119;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2168 {
	name R3-12-47-1_tl_120;
	phases CS;
	from R3-12-47-1_tn_120;
	to R3-12-47-1_tm_120;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2169 {
	name R3-12-47-1_tl_121;
	phases AS;
	from R3-12-47-1_tn_121;
	to R3-12-47-1_tm_121;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2170 {
	name R3-12-47-1_tl_122;
	phases BS;
	from R3-12-47-1_tn_122;
	to R3-12-47-1_tm_122;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2171 {
	name R3-12-47-1_tl_123;
	phases CS;
	from R3-12-47-1_tn_123;
	to R3-12-47-1_tm_123;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2172 {
	name R3-12-47-1_tl_124;
	phases AS;
	from R3-12-47-1_tn_124;
	to R3-12-47-1_tm_124;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2173 {
	name R3-12-47-1_tl_125;
	phases BS;
	from R3-12-47-1_tn_125;
	to R3-12-47-1_tm_125;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2174 {
	name R3-12-47-1_tl_126;
	phases CS;
	from R3-12-47-1_tn_126;
	to R3-12-47-1_tm_126;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2175 {
	name R3-12-47-1_tl_127;
	phases AS;
	from R3-12-47-1_tn_127;
	to R3-12-47-1_tm_127;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2176 {
	name R3-12-47-1_tl_128;
	phases BS;
	from R3-12-47-1_tn_128;
	to R3-12-47-1_tm_128;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2177 {
	name R3-12-47-1_tl_129;
	phases CS;
	from R3-12-47-1_tn_129;
	to R3-12-47-1_tm_129;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2178 {
	name R3-12-47-1_tl_130;
	phases AS;
	from R3-12-47-1_tn_130;
	to R3-12-47-1_tm_130;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2179 {
	name R3-12-47-1_tl_131;
	phases BS;
	from R3-12-47-1_tn_131;
	to R3-12-47-1_tm_131;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2180 {
	name R3-12-47-1_tl_132;
	phases CS;
	from R3-12-47-1_tn_132;
	to R3-12-47-1_tm_132;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2181 {
	name R3-12-47-1_tl_133;
	phases AS;
	from R3-12-47-1_tn_133;
	to R3-12-47-1_tm_133;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2182 {
	name R3-12-47-1_tl_134;
	phases BS;
	from R3-12-47-1_tn_134;
	to R3-12-47-1_tm_134;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2183 {
	name R3-12-47-1_tl_135;
	phases CS;
	from R3-12-47-1_tn_135;
	to R3-12-47-1_tm_135;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2184 {
	name R3-12-47-1_tl_136;
	phases AS;
	from R3-12-47-1_tn_136;
	to R3-12-47-1_tm_136;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2185 {
	name R3-12-47-1_tl_137;
	phases BS;
	from R3-12-47-1_tn_137;
	to R3-12-47-1_tm_137;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2186 {
	name R3-12-47-1_tl_138;
	phases CS;
	from R3-12-47-1_tn_138;
	to R3-12-47-1_tm_138;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2187 {
	name R3-12-47-1_tl_139;
	phases AS;
	from R3-12-47-1_tn_139;
	to R3-12-47-1_tm_139;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2188 {
	name R3-12-47-1_tl_140;
	phases BS;
	from R3-12-47-1_tn_140;
	to R3-12-47-1_tm_140;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2189 {
	name R3-12-47-1_tl_141;
	phases CS;
	from R3-12-47-1_tn_141;
	to R3-12-47-1_tm_141;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2190 {
	name R3-12-47-1_tl_142;
	phases AS;
	from R3-12-47-1_tn_142;
	to R3-12-47-1_tm_142;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2191 {
	name R3-12-47-1_tl_143;
	phases CS;
	from R3-12-47-1_tn_143;
	to R3-12-47-1_tm_143;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2192 {
	name R3-12-47-1_tl_144;
	phases AS;
	from R3-12-47-1_tn_144;
	to R3-12-47-1_tm_144;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2193 {
	name R3-12-47-1_tl_145;
	phases CS;
	from R3-12-47-1_tn_145;
	to R3-12-47-1_tm_145;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2194 {
	name R3-12-47-1_tl_146;
	phases AS;
	from R3-12-47-1_tn_146;
	to R3-12-47-1_tm_146;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2195 {
	name R3-12-47-1_tl_147;
	phases CS;
	from R3-12-47-1_tn_147;
	to R3-12-47-1_tm_147;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2196 {
	name R3-12-47-1_tl_148;
	phases AS;
	from R3-12-47-1_tn_148;
	to R3-12-47-1_tm_148;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2197 {
	name R3-12-47-1_tl_149;
	phases CS;
	from R3-12-47-1_tn_149;
	to R3-12-47-1_tm_149;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2198 {
	name R3-12-47-1_tl_150;
	phases AS;
	from R3-12-47-1_tn_150;
	to R3-12-47-1_tm_150;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2199 {
	name R3-12-47-1_tl_151;
	phases CS;
	from R3-12-47-1_tn_151;
	to R3-12-47-1_tm_151;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2200 {
	name R3-12-47-1_tl_152;
	phases AS;
	from R3-12-47-1_tn_152;
	to R3-12-47-1_tm_152;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2201 {
	name R3-12-47-1_tl_153;
	phases CS;
	from R3-12-47-1_tn_153;
	to R3-12-47-1_tm_153;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2202 {
	name R3-12-47-1_tl_154;
	phases AS;
	from R3-12-47-1_tn_154;
	to R3-12-47-1_tm_154;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2203 {
	name R3-12-47-1_tl_155;
	phases CS;
	from R3-12-47-1_tn_155;
	to R3-12-47-1_tm_155;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2204 {
	name R3-12-47-1_tl_156;
	phases AS;
	from R3-12-47-1_tn_156;
	to R3-12-47-1_tm_156;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2205 {
	name R3-12-47-1_tl_157;
	phases BS;
	from R3-12-47-1_tn_157;
	to R3-12-47-1_tm_157;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2206 {
	name R3-12-47-1_tl_158;
	phases CS;
	from R3-12-47-1_tn_158;
	to R3-12-47-1_tm_158;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2207 {
	name R3-12-47-1_tl_159;
	phases AS;
	from R3-12-47-1_tn_159;
	to R3-12-47-1_tm_159;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2208 {
	name R3-12-47-1_tl_160;
	phases BS;
	from R3-12-47-1_tn_160;
	to R3-12-47-1_tm_160;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2209 {
	name R3-12-47-1_tl_161;
	phases CS;
	from R3-12-47-1_tn_161;
	to R3-12-47-1_tm_161;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2210 {
	name R3-12-47-1_tl_162;
	phases AS;
	from R3-12-47-1_tn_162;
	to R3-12-47-1_tm_162;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2211 {
	name R3-12-47-1_tl_163;
	phases BS;
	from R3-12-47-1_tn_163;
	to R3-12-47-1_tm_163;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2212 {
	name R3-12-47-1_tl_164;
	phases AS;
	from R3-12-47-1_tn_164;
	to R3-12-47-1_tm_164;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2213 {
	name R3-12-47-1_tl_165;
	phases BS;
	from R3-12-47-1_tn_165;
	to R3-12-47-1_tm_165;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2214 {
	name R3-12-47-1_tl_166;
	phases AS;
	from R3-12-47-1_tn_166;
	to R3-12-47-1_tm_166;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2215 {
	name R3-12-47-1_tl_167;
	phases BS;
	from R3-12-47-1_tn_167;
	to R3-12-47-1_tm_167;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2216 {
	name R3-12-47-1_tl_168;
	phases AS;
	from R3-12-47-1_tn_168;
	to R3-12-47-1_tm_168;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2217 {
	name R3-12-47-1_tl_169;
	phases BS;
	from R3-12-47-1_tn_169;
	to R3-12-47-1_tm_169;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2218 {
	name R3-12-47-1_tl_170;
	phases AS;
	from R3-12-47-1_tn_170;
	to R3-12-47-1_tm_170;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2219 {
	name R3-12-47-1_tl_171;
	phases BS;
	from R3-12-47-1_tn_171;
	to R3-12-47-1_tm_171;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2220 {
	name R3-12-47-1_tl_172;
	phases AS;
	from R3-12-47-1_tn_172;
	to R3-12-47-1_tm_172;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2221 {
	name R3-12-47-1_tl_173;
	phases BS;
	from R3-12-47-1_tn_173;
	to R3-12-47-1_tm_173;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2222 {
	name R3-12-47-1_tl_174;
	phases AS;
	from R3-12-47-1_tn_174;
	to R3-12-47-1_tm_174;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2223 {
	name R3-12-47-1_tl_175;
	phases BS;
	from R3-12-47-1_tn_175;
	to R3-12-47-1_tm_175;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2224 {
	name R3-12-47-1_tl_176;
	phases AS;
	from R3-12-47-1_tn_176;
	to R3-12-47-1_tm_176;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2225 {
	name R3-12-47-1_tl_177;
	phases BS;
	from R3-12-47-1_tn_177;
	to R3-12-47-1_tm_177;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2226 {
	name R3-12-47-1_tl_178;
	phases CS;
	from R3-12-47-1_tn_178;
	to R3-12-47-1_tm_178;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2227 {
	name R3-12-47-1_tl_179;
	phases BS;
	from R3-12-47-1_tn_179;
	to R3-12-47-1_tm_179;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2228 {
	name R3-12-47-1_tl_180;
	phases CS;
	from R3-12-47-1_tn_180;
	to R3-12-47-1_tm_180;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2229 {
	name R3-12-47-1_tl_181;
	phases AS;
	from R3-12-47-1_tn_181;
	to R3-12-47-1_tm_181;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2230 {
	name R3-12-47-1_tl_182;
	phases BS;
	from R3-12-47-1_tn_182;
	to R3-12-47-1_tm_182;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2231 {
	name R3-12-47-1_tl_183;
	phases CS;
	from R3-12-47-1_tn_183;
	to R3-12-47-1_tm_183;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2232 {
	name R3-12-47-1_tl_184;
	phases AS;
	from R3-12-47-1_tn_184;
	to R3-12-47-1_tm_184;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2233 {
	name R3-12-47-1_tl_185;
	phases BS;
	from R3-12-47-1_tn_185;
	to R3-12-47-1_tm_185;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2234 {
	name R3-12-47-1_tl_186;
	phases CS;
	from R3-12-47-1_tn_186;
	to R3-12-47-1_tm_186;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2235 {
	name R3-12-47-1_tl_187;
	phases AS;
	from R3-12-47-1_tn_187;
	to R3-12-47-1_tm_187;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2236 {
	name R3-12-47-1_tl_188;
	phases BS;
	from R3-12-47-1_tn_188;
	to R3-12-47-1_tm_188;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2237 {
	name R3-12-47-1_tl_189;
	phases CS;
	from R3-12-47-1_tn_189;
	to R3-12-47-1_tm_189;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2238 {
	name R3-12-47-1_tl_190;
	phases AS;
	from R3-12-47-1_tn_190;
	to R3-12-47-1_tm_190;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2239 {
	name R3-12-47-1_tl_191;
	phases BS;
	from R3-12-47-1_tn_191;
	to R3-12-47-1_tm_191;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2240 {
	name R3-12-47-1_tl_192;
	phases AS;
	from R3-12-47-1_tn_192;
	to R3-12-47-1_tm_192;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2241 {
	name R3-12-47-1_tl_193;
	phases BS;
	from R3-12-47-1_tn_193;
	to R3-12-47-1_tm_193;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2242 {
	name R3-12-47-1_tl_194;
	phases AS;
	from R3-12-47-1_tn_194;
	to R3-12-47-1_tm_194;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2243 {
	name R3-12-47-1_tl_195;
	phases BS;
	from R3-12-47-1_tn_195;
	to R3-12-47-1_tm_195;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2244 {
	name R3-12-47-1_tl_196;
	phases CS;
	from R3-12-47-1_tn_196;
	to R3-12-47-1_tm_196;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2245 {
	name R3-12-47-1_tl_197;
	phases AS;
	from R3-12-47-1_tn_197;
	to R3-12-47-1_tm_197;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2246 {
	name R3-12-47-1_tl_198;
	phases BS;
	from R3-12-47-1_tn_198;
	to R3-12-47-1_tm_198;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2247 {
	name R3-12-47-1_tl_199;
	phases CS;
	from R3-12-47-1_tn_199;
	to R3-12-47-1_tm_199;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2248 {
	name R3-12-47-1_tl_200;
	phases AS;
	from R3-12-47-1_tn_200;
	to R3-12-47-1_tm_200;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2249 {
	name R3-12-47-1_tl_201;
	phases CS;
	from R3-12-47-1_tn_201;
	to R3-12-47-1_tm_201;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2250 {
	name R3-12-47-1_tl_202;
	phases AS;
	from R3-12-47-1_tn_202;
	to R3-12-47-1_tm_202;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2251 {
	name R3-12-47-1_tl_203;
	phases CS;
	from R3-12-47-1_tn_203;
	to R3-12-47-1_tm_203;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2252 {
	name R3-12-47-1_tl_204;
	phases AS;
	from R3-12-47-1_tn_204;
	to R3-12-47-1_tm_204;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2253 {
	name R3-12-47-1_tl_205;
	phases BS;
	from R3-12-47-1_tn_205;
	to R3-12-47-1_tm_205;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2254 {
	name R3-12-47-1_tl_206;
	phases CS;
	from R3-12-47-1_tn_206;
	to R3-12-47-1_tm_206;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2255 {
	name R3-12-47-1_tl_207;
	phases BS;
	from R3-12-47-1_tn_207;
	to R3-12-47-1_tm_207;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2256 {
	name R3-12-47-1_tl_208;
	phases CS;
	from R3-12-47-1_tn_208;
	to R3-12-47-1_tm_208;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2257 {
	name R3-12-47-1_tl_209;
	phases BS;
	from R3-12-47-1_tn_209;
	to R3-12-47-1_tm_209;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2258 {
	name R3-12-47-1_tl_210;
	phases CS;
	from R3-12-47-1_tn_210;
	to R3-12-47-1_tm_210;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2259 {
	name R3-12-47-1_tl_211;
	phases AS;
	from R3-12-47-1_tn_211;
	to R3-12-47-1_tm_211;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2260 {
	name R3-12-47-1_tl_212;
	phases BS;
	from R3-12-47-1_tn_212;
	to R3-12-47-1_tm_212;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2261 {
	name R3-12-47-1_tl_213;
	phases BS;
	from R3-12-47-1_tn_213;
	to R3-12-47-1_tm_213;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2262 {
	name R3-12-47-1_tl_214;
	phases CS;
	from R3-12-47-1_tn_214;
	to R3-12-47-1_tm_214;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2263 {
	name R3-12-47-1_tl_215;
	phases AS;
	from R3-12-47-1_tn_215;
	to R3-12-47-1_tm_215;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2264 {
	name R3-12-47-1_tl_216;
	phases CS;
	from R3-12-47-1_tn_216;
	to R3-12-47-1_tm_216;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2265 {
	name R3-12-47-1_tl_217;
	phases AS;
	from R3-12-47-1_tn_217;
	to R3-12-47-1_tm_217;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2266 {
	name R3-12-47-1_tl_218;
	phases CS;
	from R3-12-47-1_tn_218;
	to R3-12-47-1_tm_218;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2267 {
	name R3-12-47-1_tl_219;
	phases BS;
	from R3-12-47-1_tn_219;
	to R3-12-47-1_tm_219;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2268 {
	name R3-12-47-1_tl_220;
	phases CS;
	from R3-12-47-1_tn_220;
	to R3-12-47-1_tm_220;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2269 {
	name R3-12-47-1_tl_221;
	phases AS;
	from R3-12-47-1_tn_221;
	to R3-12-47-1_tm_221;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2270 {
	name R3-12-47-1_tl_222;
	phases CS;
	from R3-12-47-1_tn_222;
	to R3-12-47-1_tm_222;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2271 {
	name R3-12-47-1_tl_223;
	phases AS;
	from R3-12-47-1_tn_223;
	to R3-12-47-1_tm_223;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2272 {
	name R3-12-47-1_tl_224;
	phases BS;
	from R3-12-47-1_tn_224;
	to R3-12-47-1_tm_224;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2273 {
	name R3-12-47-1_tl_225;
	phases AS;
	from R3-12-47-1_tn_225;
	to R3-12-47-1_tm_225;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2274 {
	name R3-12-47-1_tl_226;
	phases BS;
	from R3-12-47-1_tn_226;
	to R3-12-47-1_tm_226;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2275 {
	name R3-12-47-1_tl_227;
	phases AS;
	from R3-12-47-1_tn_227;
	to R3-12-47-1_tm_227;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2276 {
	name R3-12-47-1_tl_228;
	phases BS;
	from R3-12-47-1_tn_228;
	to R3-12-47-1_tm_228;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2277 {
	name R3-12-47-1_tl_229;
	phases BS;
	from R3-12-47-1_tn_229;
	to R3-12-47-1_tm_229;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2278 {
	name R3-12-47-1_tl_230;
	phases CS;
	from R3-12-47-1_tn_230;
	to R3-12-47-1_tm_230;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2279 {
	name R3-12-47-1_tl_231;
	phases AS;
	from R3-12-47-1_tn_231;
	to R3-12-47-1_tm_231;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2280 {
	name R3-12-47-1_tl_232;
	phases CS;
	from R3-12-47-1_tn_232;
	to R3-12-47-1_tm_232;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2281 {
	name R3-12-47-1_tl_233;
	phases AS;
	from R3-12-47-1_tn_233;
	to R3-12-47-1_tm_233;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2282 {
	name R3-12-47-1_tl_234;
	phases BS;
	from R3-12-47-1_tn_234;
	to R3-12-47-1_tm_234;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2283 {
	name R3-12-47-1_tl_235;
	phases BS;
	from R3-12-47-1_tn_235;
	to R3-12-47-1_tm_235;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2284 {
	name R3-12-47-1_tl_236;
	phases CS;
	from R3-12-47-1_tn_236;
	to R3-12-47-1_tm_236;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2285 {
	name R3-12-47-1_tl_237;
	phases AS;
	from R3-12-47-1_tn_237;
	to R3-12-47-1_tm_237;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2286 {
	name R3-12-47-1_tl_238;
	phases BS;
	from R3-12-47-1_tn_238;
	to R3-12-47-1_tm_238;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2287 {
	name R3-12-47-1_tl_239;
	phases CS;
	from R3-12-47-1_tn_239;
	to R3-12-47-1_tm_239;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2288 {
	name R3-12-47-1_tl_240;
	phases AS;
	from R3-12-47-1_tn_240;
	to R3-12-47-1_tm_240;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2289 {
	name R3-12-47-1_tl_241;
	phases CS;
	from R3-12-47-1_tn_241;
	to R3-12-47-1_tm_241;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2290 {
	name R3-12-47-1_tl_242;
	phases AS;
	from R3-12-47-1_tn_242;
	to R3-12-47-1_tm_242;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2291 {
	name R3-12-47-1_tl_243;
	phases BS;
	from R3-12-47-1_tn_243;
	to R3-12-47-1_tm_243;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2292 {
	name R3-12-47-1_tl_244;
	phases CS;
	from R3-12-47-1_tn_244;
	to R3-12-47-1_tm_244;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2293 {
	name R3-12-47-1_tl_245;
	phases AS;
	from R3-12-47-1_tn_245;
	to R3-12-47-1_tm_245;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2294 {
	name R3-12-47-1_tl_246;
	phases BS;
	from R3-12-47-1_tn_246;
	to R3-12-47-1_tm_246;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2295 {
	name R3-12-47-1_tl_247;
	phases CS;
	from R3-12-47-1_tn_247;
	to R3-12-47-1_tm_247;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2296 {
	name R3-12-47-1_tl_248;
	phases BS;
	from R3-12-47-1_tn_248;
	to R3-12-47-1_tm_248;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2297 {
	name R3-12-47-1_tl_249;
	phases CS;
	from R3-12-47-1_tn_249;
	to R3-12-47-1_tm_249;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2298 {
	name R3-12-47-1_tl_250;
	phases AS;
	from R3-12-47-1_tn_250;
	to R3-12-47-1_tm_250;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2299 {
	name R3-12-47-1_tl_251;
	phases BS;
	from R3-12-47-1_tn_251;
	to R3-12-47-1_tm_251;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2300 {
	name R3-12-47-1_tl_252;
	phases AS;
	from R3-12-47-1_tn_252;
	to R3-12-47-1_tm_252;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2301 {
	name R3-12-47-1_tl_253;
	phases BS;
	from R3-12-47-1_tn_253;
	to R3-12-47-1_tm_253;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2302 {
	name R3-12-47-1_tl_254;
	phases CS;
	from R3-12-47-1_tn_254;
	to R3-12-47-1_tm_254;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2303 {
	name R3-12-47-1_tl_255;
	phases AS;
	from R3-12-47-1_tn_255;
	to R3-12-47-1_tm_255;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2304 {
	name R3-12-47-1_tl_256;
	phases CS;
	from R3-12-47-1_tn_256;
	to R3-12-47-1_tm_256;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2305 {
	name R3-12-47-1_tl_257;
	phases BS;
	from R3-12-47-1_tn_257;
	to R3-12-47-1_tm_257;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2306 {
	name R3-12-47-1_tl_258;
	phases CS;
	from R3-12-47-1_tn_258;
	to R3-12-47-1_tm_258;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2307 {
	name R3-12-47-1_tl_259;
	phases AS;
	from R3-12-47-1_tn_259;
	to R3-12-47-1_tm_259;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2308 {
	name R3-12-47-1_tl_260;
	phases BS;
	from R3-12-47-1_tn_260;
	to R3-12-47-1_tm_260;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2309 {
	name R3-12-47-1_tl_261;
	phases CS;
	from R3-12-47-1_tn_261;
	to R3-12-47-1_tm_261;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2310 {
	name R3-12-47-1_tl_262;
	phases AS;
	from R3-12-47-1_tn_262;
	to R3-12-47-1_tm_262;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2311 {
	name R3-12-47-1_tl_263;
	phases BS;
	from R3-12-47-1_tn_263;
	to R3-12-47-1_tm_263;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2312 {
	name R3-12-47-1_tl_264;
	phases CS;
	from R3-12-47-1_tn_264;
	to R3-12-47-1_tm_264;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2313 {
	name R3-12-47-1_tl_265;
	phases CS;
	from R3-12-47-1_tn_265;
	to R3-12-47-1_tm_265;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2314 {
	name R3-12-47-1_tl_266;
	phases CS;
	from R3-12-47-1_tn_266;
	to R3-12-47-1_tm_266;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2315 {
	name R3-12-47-1_tl_267;
	phases AS;
	from R3-12-47-1_tn_267;
	to R3-12-47-1_tm_267;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2316 {
	name R3-12-47-1_tl_268;
	phases BS;
	from R3-12-47-1_tn_268;
	to R3-12-47-1_tm_268;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2317 {
	name R3-12-47-1_tl_269;
	phases CS;
	from R3-12-47-1_tn_269;
	to R3-12-47-1_tm_269;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2318 {
	name R3-12-47-1_tl_270;
	phases AS;
	from R3-12-47-1_tn_270;
	to R3-12-47-1_tm_270;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2319 {
	name R3-12-47-1_tl_271;
	phases BS;
	from R3-12-47-1_tn_271;
	to R3-12-47-1_tm_271;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2320 {
	name R3-12-47-1_tl_272;
	phases CS;
	from R3-12-47-1_tn_272;
	to R3-12-47-1_tm_272;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2321 {
	name R3-12-47-1_tl_273;
	phases AS;
	from R3-12-47-1_tn_273;
	to R3-12-47-1_tm_273;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2322 {
	name R3-12-47-1_tl_274;
	phases BS;
	from R3-12-47-1_tn_274;
	to R3-12-47-1_tm_274;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2323 {
	name R3-12-47-1_tl_275;
	phases CS;
	from R3-12-47-1_tn_275;
	to R3-12-47-1_tm_275;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2324 {
	name R3-12-47-1_tl_276;
	phases AS;
	from R3-12-47-1_tn_276;
	to R3-12-47-1_tm_276;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2325 {
	name R3-12-47-1_tl_277;
	phases BS;
	from R3-12-47-1_tn_277;
	to R3-12-47-1_tm_277;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2326 {
	name R3-12-47-1_tl_278;
	phases CS;
	from R3-12-47-1_tn_278;
	to R3-12-47-1_tm_278;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2327 {
	name R3-12-47-1_tl_279;
	phases BS;
	from R3-12-47-1_tn_279;
	to R3-12-47-1_tm_279;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2328 {
	name R3-12-47-1_tl_280;
	phases CS;
	from R3-12-47-1_tn_280;
	to R3-12-47-1_tm_280;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2329 {
	name R3-12-47-1_tl_281;
	phases AS;
	from R3-12-47-1_tn_281;
	to R3-12-47-1_tm_281;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2330 {
	name R3-12-47-1_tl_282;
	phases BS;
	from R3-12-47-1_tn_282;
	to R3-12-47-1_tm_282;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2331 {
	name R3-12-47-1_tl_283;
	phases CS;
	from R3-12-47-1_tn_283;
	to R3-12-47-1_tm_283;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2332 {
	name R3-12-47-1_tl_284;
	phases AS;
	from R3-12-47-1_tn_284;
	to R3-12-47-1_tm_284;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2333 {
	name R3-12-47-1_tl_285;
	phases BS;
	from R3-12-47-1_tn_285;
	to R3-12-47-1_tm_285;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2334 {
	name R3-12-47-1_tl_286;
	phases CS;
	from R3-12-47-1_tn_286;
	to R3-12-47-1_tm_286;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2335 {
	name R3-12-47-1_tl_287;
	phases AS;
	from R3-12-47-1_tn_287;
	to R3-12-47-1_tm_287;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2336 {
	name R3-12-47-1_tl_288;
	phases BS;
	from R3-12-47-1_tn_288;
	to R3-12-47-1_tm_288;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2337 {
	name R3-12-47-1_tl_289;
	phases CS;
	from R3-12-47-1_tn_289;
	to R3-12-47-1_tm_289;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2338 {
	name R3-12-47-1_tl_290;
	phases AS;
	from R3-12-47-1_tn_290;
	to R3-12-47-1_tm_290;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2339 {
	name R3-12-47-1_tl_291;
	phases BS;
	from R3-12-47-1_tn_291;
	to R3-12-47-1_tm_291;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2340 {
	name R3-12-47-1_tl_292;
	phases CS;
	from R3-12-47-1_tn_292;
	to R3-12-47-1_tm_292;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2341 {
	name R3-12-47-1_tl_293;
	phases AS;
	from R3-12-47-1_tn_293;
	to R3-12-47-1_tm_293;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2342 {
	name R3-12-47-1_tl_294;
	phases BS;
	from R3-12-47-1_tn_294;
	to R3-12-47-1_tm_294;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2343 {
	name R3-12-47-1_tl_295;
	phases CS;
	from R3-12-47-1_tn_295;
	to R3-12-47-1_tm_295;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2344 {
	name R3-12-47-1_tl_296;
	phases AS;
	from R3-12-47-1_tn_296;
	to R3-12-47-1_tm_296;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2345 {
	name R3-12-47-1_tl_297;
	phases BS;
	from R3-12-47-1_tn_297;
	to R3-12-47-1_tm_297;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2346 {
	name R3-12-47-1_tl_298;
	phases CS;
	from R3-12-47-1_tn_298;
	to R3-12-47-1_tm_298;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2347 {
	name R3-12-47-1_tl_299;
	phases AS;
	from R3-12-47-1_tn_299;
	to R3-12-47-1_tm_299;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2348 {
	name R3-12-47-1_tl_300;
	phases BS;
	from R3-12-47-1_tn_300;
	to R3-12-47-1_tm_300;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2349 {
	name R3-12-47-1_tl_301;
	phases CS;
	from R3-12-47-1_tn_301;
	to R3-12-47-1_tm_301;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2350 {
	name R3-12-47-1_tl_302;
	phases AS;
	from R3-12-47-1_tn_302;
	to R3-12-47-1_tm_302;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2351 {
	name R3-12-47-1_tl_303;
	phases BS;
	from R3-12-47-1_tn_303;
	to R3-12-47-1_tm_303;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2352 {
	name R3-12-47-1_tl_304;
	phases CS;
	from R3-12-47-1_tn_304;
	to R3-12-47-1_tm_304;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2353 {
	name R3-12-47-1_tl_305;
	phases BS;
	from R3-12-47-1_tn_305;
	to R3-12-47-1_tm_305;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2354 {
	name R3-12-47-1_tl_306;
	phases CS;
	from R3-12-47-1_tn_306;
	to R3-12-47-1_tm_306;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2355 {
	name R3-12-47-1_tl_307;
	phases BS;
	from R3-12-47-1_tn_307;
	to R3-12-47-1_tm_307;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2356 {
	name R3-12-47-1_tl_308;
	phases CS;
	from R3-12-47-1_tn_308;
	to R3-12-47-1_tm_308;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2357 {
	name R3-12-47-1_tl_309;
	phases BS;
	from R3-12-47-1_tn_309;
	to R3-12-47-1_tm_309;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2358 {
	name R3-12-47-1_tl_310;
	phases CS;
	from R3-12-47-1_tn_310;
	to R3-12-47-1_tm_310;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2359 {
	name R3-12-47-1_tl_311;
	phases AS;
	from R3-12-47-1_tn_311;
	to R3-12-47-1_tm_311;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2360 {
	name R3-12-47-1_tl_312;
	phases CS;
	from R3-12-47-1_tn_312;
	to R3-12-47-1_tm_312;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2361 {
	name R3-12-47-1_tl_313;
	phases AS;
	from R3-12-47-1_tn_313;
	to R3-12-47-1_tm_313;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2362 {
	name R3-12-47-1_tl_314;
	phases BS;
	from R3-12-47-1_tn_314;
	to R3-12-47-1_tm_314;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2363 {
	name R3-12-47-1_tl_315;
	phases CS;
	from R3-12-47-1_tn_315;
	to R3-12-47-1_tm_315;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2364 {
	name R3-12-47-1_tl_316;
	phases AS;
	from R3-12-47-1_tn_316;
	to R3-12-47-1_tm_316;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2365 {
	name R3-12-47-1_tl_317;
	phases BS;
	from R3-12-47-1_tn_317;
	to R3-12-47-1_tm_317;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2366 {
	name R3-12-47-1_tl_318;
	phases CS;
	from R3-12-47-1_tn_318;
	to R3-12-47-1_tm_318;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2367 {
	name R3-12-47-1_tl_319;
	phases AS;
	from R3-12-47-1_tn_319;
	to R3-12-47-1_tm_319;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2368 {
	name R3-12-47-1_tl_320;
	phases BS;
	from R3-12-47-1_tn_320;
	to R3-12-47-1_tm_320;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2369 {
	name R3-12-47-1_tl_321;
	phases BS;
	from R3-12-47-1_tn_321;
	to R3-12-47-1_tm_321;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2370 {
	name R3-12-47-1_tl_322;
	phases CS;
	from R3-12-47-1_tn_322;
	to R3-12-47-1_tm_322;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2371 {
	name R3-12-47-1_tl_323;
	phases AS;
	from R3-12-47-1_tn_323;
	to R3-12-47-1_tm_323;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2372 {
	name R3-12-47-1_tl_324;
	phases BS;
	from R3-12-47-1_tn_324;
	to R3-12-47-1_tm_324;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2373 {
	name R3-12-47-1_tl_325;
	phases CS;
	from R3-12-47-1_tn_325;
	to R3-12-47-1_tm_325;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2374 {
	name R3-12-47-1_tl_326;
	phases AS;
	from R3-12-47-1_tn_326;
	to R3-12-47-1_tm_326;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2375 {
	name R3-12-47-1_tl_327;
	phases CS;
	from R3-12-47-1_tn_327;
	to R3-12-47-1_tm_327;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2376 {
	name R3-12-47-1_tl_328;
	phases AS;
	from R3-12-47-1_tn_328;
	to R3-12-47-1_tm_328;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2377 {
	name R3-12-47-1_tl_329;
	phases CS;
	from R3-12-47-1_tn_329;
	to R3-12-47-1_tm_329;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2378 {
	name R3-12-47-1_tl_330;
	phases AS;
	from R3-12-47-1_tn_330;
	to R3-12-47-1_tm_330;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2379 {
	name R3-12-47-1_tl_331;
	phases BS;
	from R3-12-47-1_tn_331;
	to R3-12-47-1_tm_331;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2380 {
	name R3-12-47-1_tl_332;
	phases CS;
	from R3-12-47-1_tn_332;
	to R3-12-47-1_tm_332;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2381 {
	name R3-12-47-1_tl_333;
	phases BS;
	from R3-12-47-1_tn_333;
	to R3-12-47-1_tm_333;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2382 {
	name R3-12-47-1_tl_334;
	phases CS;
	from R3-12-47-1_tn_334;
	to R3-12-47-1_tm_334;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2383 {
	name R3-12-47-1_tl_335;
	phases AS;
	from R3-12-47-1_tn_335;
	to R3-12-47-1_tm_335;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2384 {
	name R3-12-47-1_tl_336;
	phases BS;
	from R3-12-47-1_tn_336;
	to R3-12-47-1_tm_336;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2385 {
	name R3-12-47-1_tl_337;
	phases CS;
	from R3-12-47-1_tn_337;
	to R3-12-47-1_tm_337;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2386 {
	name R3-12-47-1_tl_338;
	phases BS;
	from R3-12-47-1_tn_338;
	to R3-12-47-1_tm_338;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2387 {
	name R3-12-47-1_tl_339;
	phases CS;
	from R3-12-47-1_tn_339;
	to R3-12-47-1_tm_339;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2388 {
	name R3-12-47-1_tl_340;
	phases AS;
	from R3-12-47-1_tn_340;
	to R3-12-47-1_tm_340;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2389 {
	name R3-12-47-1_tl_341;
	phases BS;
	from R3-12-47-1_tn_341;
	to R3-12-47-1_tm_341;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2390 {
	name R3-12-47-1_tl_342;
	phases CS;
	from R3-12-47-1_tn_342;
	to R3-12-47-1_tm_342;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2391 {
	name R3-12-47-1_tl_343;
	phases AS;
	from R3-12-47-1_tn_343;
	to R3-12-47-1_tm_343;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2392 {
	name R3-12-47-1_tl_344;
	phases BS;
	from R3-12-47-1_tn_344;
	to R3-12-47-1_tm_344;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2393 {
	name R3-12-47-1_tl_345;
	phases AS;
	from R3-12-47-1_tn_345;
	to R3-12-47-1_tm_345;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2394 {
	name R3-12-47-1_tl_346;
	phases CS;
	from R3-12-47-1_tn_346;
	to R3-12-47-1_tm_346;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2395 {
	name R3-12-47-1_tl_347;
	phases BS;
	from R3-12-47-1_tn_347;
	to R3-12-47-1_tm_347;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2396 {
	name R3-12-47-1_tl_348;
	phases CS;
	from R3-12-47-1_tn_348;
	to R3-12-47-1_tm_348;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2397 {
	name R3-12-47-1_tl_349;
	phases AS;
	from R3-12-47-1_tn_349;
	to R3-12-47-1_tm_349;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2398 {
	name R3-12-47-1_tl_350;
	phases BS;
	from R3-12-47-1_tn_350;
	to R3-12-47-1_tm_350;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2399 {
	name R3-12-47-1_tl_351;
	phases CS;
	from R3-12-47-1_tn_351;
	to R3-12-47-1_tm_351;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2400 {
	name R3-12-47-1_tl_352;
	phases BS;
	from R3-12-47-1_tn_352;
	to R3-12-47-1_tm_352;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2401 {
	name R3-12-47-1_tl_353;
	phases CS;
	from R3-12-47-1_tn_353;
	to R3-12-47-1_tm_353;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2402 {
	name R3-12-47-1_tl_354;
	phases AS;
	from R3-12-47-1_tn_354;
	to R3-12-47-1_tm_354;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2403 {
	name R3-12-47-1_tl_355;
	phases BS;
	from R3-12-47-1_tn_355;
	to R3-12-47-1_tm_355;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2404 {
	name R3-12-47-1_tl_356;
	phases CS;
	from R3-12-47-1_tn_356;
	to R3-12-47-1_tm_356;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2405 {
	name R3-12-47-1_tl_357;
	phases AS;
	from R3-12-47-1_tn_357;
	to R3-12-47-1_tm_357;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2406 {
	name R3-12-47-1_tl_358;
	phases BS;
	from R3-12-47-1_tn_358;
	to R3-12-47-1_tm_358;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2407 {
	name R3-12-47-1_tl_359;
	phases CS;
	from R3-12-47-1_tn_359;
	to R3-12-47-1_tm_359;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2408 {
	name R3-12-47-1_tl_360;
	phases AS;
	from R3-12-47-1_tn_360;
	to R3-12-47-1_tm_360;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2409 {
	name R3-12-47-1_tl_361;
	phases AS;
	from R3-12-47-1_tn_361;
	to R3-12-47-1_tm_361;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2410 {
	name R3-12-47-1_tl_362;
	phases AS;
	from R3-12-47-1_tn_362;
	to R3-12-47-1_tm_362;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2411 {
	name R3-12-47-1_tl_363;
	phases AS;
	from R3-12-47-1_tn_363;
	to R3-12-47-1_tm_363;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2412 {
	name R3-12-47-1_tl_364;
	phases AS;
	from R3-12-47-1_tn_364;
	to R3-12-47-1_tm_364;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2413 {
	name R3-12-47-1_tl_365;
	phases AS;
	from R3-12-47-1_tn_365;
	to R3-12-47-1_tm_365;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2414 {
	name R3-12-47-1_tl_366;
	phases AS;
	from R3-12-47-1_tn_366;
	to R3-12-47-1_tm_366;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2415 {
	name R3-12-47-1_tl_367;
	phases AS;
	from R3-12-47-1_tn_367;
	to R3-12-47-1_tm_367;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2416 {
	name R3-12-47-1_tl_368;
	phases AS;
	from R3-12-47-1_tn_368;
	to R3-12-47-1_tm_368;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2417 {
	name R3-12-47-1_tl_369;
	phases AS;
	from R3-12-47-1_tn_369;
	to R3-12-47-1_tm_369;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2418 {
	name R3-12-47-1_tl_370;
	phases BS;
	from R3-12-47-1_tn_370;
	to R3-12-47-1_tm_370;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2419 {
	name R3-12-47-1_tl_371;
	phases CS;
	from R3-12-47-1_tn_371;
	to R3-12-47-1_tm_371;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2420 {
	name R3-12-47-1_tl_372;
	phases BS;
	from R3-12-47-1_tn_372;
	to R3-12-47-1_tm_372;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2421 {
	name R3-12-47-1_tl_373;
	phases CS;
	from R3-12-47-1_tn_373;
	to R3-12-47-1_tm_373;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2422 {
	name R3-12-47-1_tl_374;
	phases AS;
	from R3-12-47-1_tn_374;
	to R3-12-47-1_tm_374;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2423 {
	name R3-12-47-1_tl_375;
	phases BS;
	from R3-12-47-1_tn_375;
	to R3-12-47-1_tm_375;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2424 {
	name R3-12-47-1_tl_376;
	phases CS;
	from R3-12-47-1_tn_376;
	to R3-12-47-1_tm_376;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2425 {
	name R3-12-47-1_tl_377;
	phases AS;
	from R3-12-47-1_tn_377;
	to R3-12-47-1_tm_377;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2426 {
	name R3-12-47-1_tl_378;
	phases BS;
	from R3-12-47-1_tn_378;
	to R3-12-47-1_tm_378;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2427 {
	name R3-12-47-1_tl_379;
	phases CS;
	from R3-12-47-1_tn_379;
	to R3-12-47-1_tm_379;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2428 {
	name R3-12-47-1_tl_380;
	phases AS;
	from R3-12-47-1_tn_380;
	to R3-12-47-1_tm_380;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2429 {
	name R3-12-47-1_tl_381;
	phases BS;
	from R3-12-47-1_tn_381;
	to R3-12-47-1_tm_381;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2430 {
	name R3-12-47-1_tl_382;
	phases AS;
	from R3-12-47-1_tn_382;
	to R3-12-47-1_tm_382;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2431 {
	name R3-12-47-1_tl_383;
	phases BS;
	from R3-12-47-1_tn_383;
	to R3-12-47-1_tm_383;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2432 {
	name R3-12-47-1_tl_384;
	phases CS;
	from R3-12-47-1_tn_384;
	to R3-12-47-1_tm_384;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2433 {
	name R3-12-47-1_tl_385;
	phases AS;
	from R3-12-47-1_tn_385;
	to R3-12-47-1_tm_385;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2434 {
	name R3-12-47-1_tl_386;
	phases BS;
	from R3-12-47-1_tn_386;
	to R3-12-47-1_tm_386;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2435 {
	name R3-12-47-1_tl_387;
	phases CS;
	from R3-12-47-1_tn_387;
	to R3-12-47-1_tm_387;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2436 {
	name R3-12-47-1_tl_388;
	phases AS;
	from R3-12-47-1_tn_388;
	to R3-12-47-1_tm_388;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2437 {
	name R3-12-47-1_tl_389;
	phases BS;
	from R3-12-47-1_tn_389;
	to R3-12-47-1_tm_389;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2438 {
	name R3-12-47-1_tl_390;
	phases CS;
	from R3-12-47-1_tn_390;
	to R3-12-47-1_tm_390;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2439 {
	name R3-12-47-1_tl_391;
	phases AS;
	from R3-12-47-1_tn_391;
	to R3-12-47-1_tm_391;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2440 {
	name R3-12-47-1_tl_392;
	phases BS;
	from R3-12-47-1_tn_392;
	to R3-12-47-1_tm_392;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2441 {
	name R3-12-47-1_tl_393;
	phases CS;
	from R3-12-47-1_tn_393;
	to R3-12-47-1_tm_393;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2442 {
	name R3-12-47-1_tl_394;
	phases AS;
	from R3-12-47-1_tn_394;
	to R3-12-47-1_tm_394;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2443 {
	name R3-12-47-1_tl_395;
	phases BS;
	from R3-12-47-1_tn_395;
	to R3-12-47-1_tm_395;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2444 {
	name R3-12-47-1_tl_396;
	phases CS;
	from R3-12-47-1_tn_396;
	to R3-12-47-1_tm_396;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2445 {
	name R3-12-47-1_tl_397;
	phases AS;
	from R3-12-47-1_tn_397;
	to R3-12-47-1_tm_397;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2446 {
	name R3-12-47-1_tl_398;
	phases BS;
	from R3-12-47-1_tn_398;
	to R3-12-47-1_tm_398;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2447 {
	name R3-12-47-1_tl_399;
	phases CS;
	from R3-12-47-1_tn_399;
	to R3-12-47-1_tm_399;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2448 {
	name R3-12-47-1_tl_400;
	phases AS;
	from R3-12-47-1_tn_400;
	to R3-12-47-1_tm_400;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2449 {
	name R3-12-47-1_tl_401;
	phases BS;
	from R3-12-47-1_tn_401;
	to R3-12-47-1_tm_401;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2450 {
	name R3-12-47-1_tl_402;
	phases CS;
	from R3-12-47-1_tn_402;
	to R3-12-47-1_tm_402;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2451 {
	name R3-12-47-1_tl_403;
	phases AS;
	from R3-12-47-1_tn_403;
	to R3-12-47-1_tm_403;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2452 {
	name R3-12-47-1_tl_404;
	phases BS;
	from R3-12-47-1_tn_404;
	to R3-12-47-1_tm_404;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2453 {
	name R3-12-47-1_tl_405;
	phases CS;
	from R3-12-47-1_tn_405;
	to R3-12-47-1_tm_405;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2454 {
	name R3-12-47-1_tl_406;
	phases AS;
	from R3-12-47-1_tn_406;
	to R3-12-47-1_tm_406;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2455 {
	name R3-12-47-1_tl_407;
	phases BS;
	from R3-12-47-1_tn_407;
	to R3-12-47-1_tm_407;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2456 {
	name R3-12-47-1_tl_408;
	phases CS;
	from R3-12-47-1_tn_408;
	to R3-12-47-1_tm_408;
	length 30;
	configuration triplex_line_configuration:1;
}


object triplex_line_conductor: {
	name TLC 1/0 AA triplex;
	resistance 0.97;
	geometric_mean_radius 0.0111;
}


object triplex_line_configuration:1 {
	conductor_1 TLC 1/0 AA triplex;
	conductor_2 TLC 1/0 AA triplex;
	conductor_N TLC 1/0 AA triplex;
	insulation_thickness 0.08;
	diameter 0.368;
}


object triplex_meter:1577 {
	name R3-12-47-1_tm_1;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1578 {
	name R3-12-47-1_tm_2;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1579 {
	name R3-12-47-1_tm_3;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1580 {
	name R3-12-47-1_tm_4;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1581 {
	name R3-12-47-1_tm_5;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1582 {
	name R3-12-47-1_tm_6;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1583 {
	name R3-12-47-1_tm_7;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1584 {
	name R3-12-47-1_tm_8;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1585 {
	name R3-12-47-1_tm_9;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1586 {
	name R3-12-47-1_tm_10;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1587 {
	name R3-12-47-1_tm_11;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1588 {
	name R3-12-47-1_tm_12;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1589 {
	name R3-12-47-1_tm_13;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1590 {
	name R3-12-47-1_tm_14;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1591 {
	name R3-12-47-1_tm_15;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1592 {
	name R3-12-47-1_tm_16;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1593 {
	name R3-12-47-1_tm_17;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1594 {
	name R3-12-47-1_tm_18;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1595 {
	name R3-12-47-1_tm_19;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1596 {
	name R3-12-47-1_tm_20;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1597 {
	name R3-12-47-1_tm_21;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1598 {
	name R3-12-47-1_tm_22;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1599 {
	name R3-12-47-1_tm_23;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1600 {
	name R3-12-47-1_tm_24;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1601 {
	name R3-12-47-1_tm_25;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1602 {
	name R3-12-47-1_tm_26;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1603 {
	name R3-12-47-1_tm_27;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1604 {
	name R3-12-47-1_tm_28;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1605 {
	name R3-12-47-1_tm_29;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1606 {
	name R3-12-47-1_tm_30;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1607 {
	name R3-12-47-1_tm_31;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1608 {
	name R3-12-47-1_tm_32;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1609 {
	name R3-12-47-1_tm_33;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1610 {
	name R3-12-47-1_tm_34;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1611 {
	name R3-12-47-1_tm_35;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1612 {
	name R3-12-47-1_tm_36;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1613 {
	name R3-12-47-1_tm_37;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1614 {
	name R3-12-47-1_tm_38;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1615 {
	name R3-12-47-1_tm_39;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1616 {
	name R3-12-47-1_tm_40;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1617 {
	name R3-12-47-1_tm_41;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1618 {
	name R3-12-47-1_tm_42;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1619 {
	name R3-12-47-1_tm_43;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1620 {
	name R3-12-47-1_tm_44;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1621 {
	name R3-12-47-1_tm_45;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1622 {
	name R3-12-47-1_tm_46;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1623 {
	name R3-12-47-1_tm_47;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1624 {
	name R3-12-47-1_tm_48;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1625 {
	name R3-12-47-1_tm_49;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1626 {
	name R3-12-47-1_tm_50;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1627 {
	name R3-12-47-1_tm_51;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1628 {
	name R3-12-47-1_tm_52;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1629 {
	name R3-12-47-1_tm_53;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1630 {
	name R3-12-47-1_tm_54;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1631 {
	name R3-12-47-1_tm_55;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1632 {
	name R3-12-47-1_tm_56;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1633 {
	name R3-12-47-1_tm_57;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1634 {
	name R3-12-47-1_tm_58;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1635 {
	name R3-12-47-1_tm_59;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1636 {
	name R3-12-47-1_tm_60;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1637 {
	name R3-12-47-1_tm_61;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1638 {
	name R3-12-47-1_tm_62;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1639 {
	name R3-12-47-1_tm_63;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1640 {
	name R3-12-47-1_tm_64;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1641 {
	name R3-12-47-1_tm_65;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1642 {
	name R3-12-47-1_tm_66;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1643 {
	name R3-12-47-1_tm_67;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1644 {
	name R3-12-47-1_tm_68;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1645 {
	name R3-12-47-1_tm_69;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1646 {
	name R3-12-47-1_tm_70;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1647 {
	name R3-12-47-1_tm_71;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1648 {
	name R3-12-47-1_tm_72;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1649 {
	name R3-12-47-1_tm_73;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1650 {
	name R3-12-47-1_tm_74;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1651 {
	name R3-12-47-1_tm_75;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1652 {
	name R3-12-47-1_tm_76;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1653 {
	name R3-12-47-1_tm_77;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1654 {
	name R3-12-47-1_tm_78;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1655 {
	name R3-12-47-1_tm_79;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1656 {
	name R3-12-47-1_tm_80;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1657 {
	name R3-12-47-1_tm_81;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1658 {
	name R3-12-47-1_tm_82;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1659 {
	name R3-12-47-1_tm_83;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1660 {
	name R3-12-47-1_tm_84;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1661 {
	name R3-12-47-1_tm_85;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1662 {
	name R3-12-47-1_tm_86;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1663 {
	name R3-12-47-1_tm_87;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1664 {
	name R3-12-47-1_tm_88;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1665 {
	name R3-12-47-1_tm_89;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1666 {
	name R3-12-47-1_tm_90;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1667 {
	name R3-12-47-1_tm_91;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1668 {
	name R3-12-47-1_tm_92;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1669 {
	name R3-12-47-1_tm_93;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1670 {
	name R3-12-47-1_tm_94;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1671 {
	name R3-12-47-1_tm_95;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1672 {
	name R3-12-47-1_tm_96;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1673 {
	name R3-12-47-1_tm_97;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1674 {
	name R3-12-47-1_tm_98;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1675 {
	name R3-12-47-1_tm_99;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1676 {
	name R3-12-47-1_tm_100;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1677 {
	name R3-12-47-1_tm_101;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1678 {
	name R3-12-47-1_tm_102;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1679 {
	name R3-12-47-1_tm_103;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "1679.csv";
	// };
	object complex_assert{
		target voltage_1;
		value -53.3478+98.8775j;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		value -53.7265+99.8437j;
		within 1;
	};
}

object triplex_meter:1680 {
	name R3-12-47-1_tm_104;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1681 {
	name R3-12-47-1_tm_105;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1682 {
	name R3-12-47-1_tm_106;
	phases CS;
